URL: https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E880-S4L1D-F4-G-W311.pdf
Accessed: 2026-11-23

S4L1D-F41 Wdg.311 - Technical Data Sheet
Standards
STAMFORD industrial alternators meet the requirements of the relevant parts of the IEC 60034 and the relevant
sections of other international standards such as BS5000-3, ISO 8528-3, VDE 0530, NEMA MG1-32, CSA
C22.2-100 and AS 60034. Other standards and certifications can be considered on request.
Quality Assurance
Alternators are manufactured using production procedures having a quality assurance level to BS EN ISO 9001.
Excitation and Voltage Regulators
Excitation System
| AVR Type | AS440 | MX341 | MX321 | MX322
| Voltage Regulation ± 1% | ± 1% | ± 0.5% | ± 0.5% | with 4% Engine
Governing
| Excitation Type | Self-Excited PMG
| PMG | PMG
| No Load Excitation Voltage (V) | 10 - 8
| No Load Excitation Current (A) | 0.7 - 0.5
| Full Load Excitation Voltage (V) | 41 - 37.5
| Full Load Excitation Current (A) | 2.3 - 2.1
| Exciter Time Constant (seconds) | 0.105
| Page 1 | S4L1D-F41_A056E880 Rev.G_11.09.2025
S4L1D-F41 Wdg.311
Electrical Data
| Insulation System | Class H
| Stator Winding | Double Layer Lap
| Winding Pitch | Two Thirds
| Winding Leads | 12
| Winding Number | 311
| Number of Poles | 4
| IP Rating | IP23
| RFI Suppression | BS EN 61000-6-2 & BS EN 61000-6-4,VDE 0875G, VDE 0875N.
Refer to factory for others
| Waveform Distortion | NO | LOAD < 1.5% NON-DISTORTING BALANCED LINEAR LOAD < 5.0%
| Short Circuit Ratio | 1/Xd
| Steady State X/R Ratio | 13.7389
| 50 Hz | 60 Hz
| Telephone Interference | THF<2% | TIF<50
| Cooling Air | 0.76 m³/sec | 0.92 m³/sec
| Voltage Star | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480
| Voltage Parallel Star | 190 | 200 | 208 | 220 | 208 | 220 | 230 | 240
| Voltage Series Delta | 220 | 230 | 240 | 254 | 240 | 254 | 266 | 277
| kVA Base Rating (Class | H)
for
| Reactance Values | 400 | 415 | 415 | 400 | 455 | 500 | 500 | 520
Saturated Values in Per Unit at Base Ratings and Voltages
| Xd Dir. Axis Synchronous | 2.71 | 2.54 | 2.36 | 2.02 | 3.28 | 3.23 | 2.95 | 2.82
| X'd Dir. Axis Transient | 0.18 | 0.17 | 0.16 | 0.13 | 0.18 | 0.18 | 0.16 | 0.16
| X''d Dir. Axis Subtransient | 0.13 | 0.13 | 0.12 | 0.10 | 0.13 | 0.13 | 0.12 | 0.11
| Xq Quad. Axis Reactance | 2.34 | 2.19 | 2.03 | 1.74 | 2.90 | 2.84 | 2.60 | 2.49
| X''q Quad. Axis Subtransient | 0.31 | 0.29 | 0.27 | 0.23 | 0.42 | 0.42 | 0.38 | 0.36
| XL Stator Leakage Reactance | 0.06 | 0.05 | 0.05 | 0.04 | 0.07 | 0.07 | 0.07 | 0.06
| X2 Negative Sequence Reactance | 0.22 | 0.21 | 0.20 | 0.17 | 0.29 | 0.29 | 0.26 | 0.25
| X0 Zero Sequence Reactance | 0.09 | 0.08 | 0.08 | 0.07 | 0.10 | 0.10 | 0.09 | 0.08
Unsaturated Values in Per Unit at Base Ratings and Voltages
| Xd Dir. Axis Synchronous | 3.26 | 3.05 | 2.83 | 2.43 | 3.94 | 3.87 | 3.54 | 3.38
| X'd Dir. Axis Transient | 0.21 | 0.19 | 0.18 | 0.15 | 0.21 | 0.21 | 0.19 | 0.18
| X''d Dir. Axis Subtransient | 0.16 | 0.15 | 0.14 | 0.12 | 0.16 | 0.15 | 0.14 | 0.13
| Xq Quad. Axis Reactance | 2.41 | 2.26 | 2.10 | 1.80 | 2.98 | 2.93 | 2.68 | 2.56
| X''q Quad. Axis Subtransient | 0.37 | 0.35 | 0.32 | 0.28 | 0.51 | 0.50 | 0.46 | 0.44
| XL Stator Leakage Reactance | 0.06 | 0.06 | 0.05 | 0.05 | 0.08 | 0.08 | 0.07 | 0.07
| Xlr Rotor Leakage Reactance | 0.10 | 0.09 | 0.09 | 0.07 | 0.11 | 0.11 | 0.10 | 0.10
| X2 Negative Sequence Reactance | 0.27 | 0.25 | 0.23 | 0.20 | 0.35 | 0.34 | 0.31 | 0.30
| X0 Zero Sequence Reactance | 0.10 | 0.10 | 0.09 | 0.08 | 0.11 | 0.11 | 0.10 | 0.10
| Page 2 | S4L1D-F41_A056E880 Rev.G_11.09.2025
S4L1D-F41 Wdg.311
Time Constants (Seconds)
| T’d TRANSIENT TIME CONST. | 0.08
| T’’d SUB-TRANSTIME CONST. | 0.019
| T’do O.C. FIELD TIME CONST. | 1.7
| Ta ARMATURE TIME CONST. | 0.018
| T’’q SUB-TRANSTIME CONST. | 0.009
Resistances in Ohms (Ω) at 220C
| Stator Winding Resistance (Ra), per phase | 0.0073
for series connected
| Rotor Winding Resistance (Rf) | 1.37
| Exciter Stator Winding Resistance | 18
| Exciter Rotor Winding Resistance per | 0.068
phase
| PMG Phase Resistance (Rpmg) per | 1.9
phase
| Positive Sequence Resistance (R1) | 0.009125
| Negative Sequence Resistance (R2) | 0.010512
| Zero Sequence Resistance (R0) | 0.009125
| Saturation Factors | 400V | 480V
| SG1.0 | 0.36 | 0.38
| SG1.2 | 1.46 | 1.52
Mechanical Data
| Shaft and Keys | All alternator rotors are dynamically balanced to better than BS6861: Part 1 Grade 2.5 for
minimum vibration in operation. Two bearing generators are balanced with a half key.
| 1 Bearing | 2
Bearings
| SAE Adaptor | SAE 0.5, 1
N/A
| Moment of Inertia | 5.4292kgm2
N/A
| Weight Wound Stator | 535kg
N/A
| Weight Wound Rotor | 463kg
N/A
| Weight Complete Alternator | 1160kg
N/A
| Shipping weight in a Crate | 1230kg
N/A
| Packing Crate Size | 155 | x 87 x 107 (cm)
N/A
| Maximum Over Speed | 2250
| RPM | for
| two | minutes
| Bearing Drive End | N/A | N/A
| Bearing Non-Drive End | Ball 6314
N/A
| Page 3 | S4L1D-F41_A056E880 Rev.G_11.09.2025
S4L1D-F41 Wdg.311
| THREE | PHASE EFFICIENCY CURVES
| 50Hz | 60Hz
| insert | curves
| of | 50Hz | insert curves of 60Hz
| Page 4 | S4L1D-F41_A056E880 Rev.G_11.09.2025
S4L1D-F41 Wdg.311
| Locked | Rotor
| Motor | Starting
| Curves | -
| Separately | Excited
50Hz
| in3se5rt curve | 380V 400V | 415V | 440V
30
| PERCENTTRANSIENT VOLTAGE DIP | 25
20
15
10
5
0
| 0 | 200 | 400 | 600 | 800 | 1000 | 1200 | 1400 | 1600 | 1800 | 2000
LOCKED ROTOR kVA
60Hz
| ins3e5rt | curve | 380V | 416V | 440V | 460V | 480V
30
| PERCENTTRANSIENTVOLTAGE DIP | 25
20
15
10
5
0
| 0 | 200 | 400 | 600 | 800 | 1000 | 1200 | 1400 | 1600 | 1800
LOCKED ROTOR kVA
| Transient Voltage Dip Scaling Factor | Transient Voltage Rise Scaling Factor
| Lagging PF | Scaling Factor
| Lagging PF | Scaling Factor
| <= 0.4 | 1.00 | <= 0.4 | 1.25
| 0.5 | 0.95 | 0.5 | 1.20
| 0.6 | 0.90 | 0.6 | 1.15
| 0.7 | 0.86 | 0.7 | 1.10
| 0.8 | 0.83 | > 0.7 | 1.00
| 0.9 | 0.75
| 0.95 | 0.70
| 1 | 0.65
Note: To determine % Transient Voltage Dip or Voltage Rise at various PF, multiply
the % Voltage Dip from the curve directly by the Scaling Factor.
| Page 5 | S4L1D-F41_A056E880 Rev.G_11.09.2025
S4L1D-F41 Wdg.311
Three-phase Short Circuit Decrement Curve
50Hz
insert curve
| Sustained Short | Circuit = 1750 Amps
60Hz
insert curve
| 10000 | SYMM.
ASYMMETRICAL
| CURRENT (Amps) | 1000
100
| 0.001 | 0.01
| TIME (secs) | 0.1 | 1 | 10
| Sustained Short | Circuit = 2000 Amps
| Note 1 | Note 2
| The following multiplication factors should be used to | The following multiplication factor should be used to convert
| adjust the values from curve between time 0.001 | the values calculated in accordance with NOTE 1 to those
| seconds and the minimum current point in respect of | applicable to the various types of short circuit :
nominal operating voltage :
| 50Hz | 60Hz | 3-phase | 2-phase L-L 1-phase L-N
| Voltage | Factor
| Voltage | Factor
| Instantaneous | x 1.00 | x 0.87 | x 1.30
| 380V | X 1.00 | 416V | X 1.00
| Minimum | x 1.00 | x 1.80 | x 3.20
| 400V | X 1.05 | 440V | X 1.06
| Sustained | x 1.00 | x 1.50 | x 2.50
| 415V | X 1.09 | 460V | X 1.10 | Max. sustained duration 10 sec. | 5 sec. | 2 sec.
| 440V | X 1.16 | 480V | X 1.15
All other times are unchanged
| The sustained | current value
| is | constant irrespective
| of voltage | Note 3
| level | Curves are drawn for Star connected machines under no-load
excitation at rated speeds. For other connection the following
| If MX322 or digital AVR is used, the sustained short circuit | multipliers should be applied to current values as shown :
| current value is to be multiplied by a factor of 1.1. | Parallel Star = Curve current value X 2
Series Delta = Curve current value X 1.732
This alternator is capable of achieving a balanced 300%
sustained short circuit for up to 10 seconds.
| Page 6 | S4L1D-F41_A056E880 Rev.G_11.09.2025
S4L1D-F41 Wdg.311
| Typical | Alternator Operating Charts
400V/50Hz
Inser chart
480V/60Hz
Inser chart
| Page | 7 | S4L1D-F41_A056E880 Rev.G_11.09.2025
S4L1D-F41 Wdg.311
RATINGS AT 0.8 POWER FACTOR
| Class - Temp Rise | Standby - | 163/27°C
| Standby | - | 150/40°C
| Cont. H | - | 125/40°C
| Cont. F - | 105/40°C
| 50 | Series Star (V) | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440
| Hz | Parallel Star (V) | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220
| Series Delta (V) | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254
| kVA | 425 | 465 | 455 | 440 | 415 | 445 | 445 | 430 | 400 | 415 | 415 | 400 | 370 | 380 | 380 | 370
| kW | 340 | 372 | 364 | 352 | 332 | 356 | 356 | 344 | 320 | 332 | 332 | 320 | 296 | 304 | 304 | 296
| Efficiency (%) | 92.8 | 92.6 | 92.9 | 93.4 | 92.9 | 92.9 | 93.1 | 93.5 | 93.1 | 93.2 | 93.4 | 93.8 | 93.5 | 93.6 | 93.8 | 94.0
| kW Input | 366 | 402 | 392 | 377 | 357 | 383 | 383 | 368 | 344 | 356 | 355 | 341 | 317 | 325 | 324 | 315
| 60 | Series Star (V) | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480
| Hz | Parallel Star (V) | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240
| Series Delta (V) | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277
| kVA | 500 | 550 | 550 | 575 | 485 | 535 | 535 | 555 | 455 | 500 | 500 | 520 | 420 | 465 | 465 | 480
| kW | 400 | 440 | 440 | 460 | 388 | 428 | 428 | 444 | 364 | 400 | 400 | 416 | 336 | 372 | 372 | 384
| Efficiency (%) | 92.9 | 92.7 | 93.0 | 93.0 | 93.0 | 92.9 | 93.2 | 93.2 | 93.4 | 93.2 | 93.5 | 93.5 | 93.7 | 93.6 | 93.8 | 93.8
| kW Input | 431 | 475 | 473 | 495 | 417 | 461 | 459 | 476 | 390 | 429 | 428 | 445 | 359 | 398 | 397 | 409
De-Rates
All values tabulated above are subject to the following reductions:
- 5% when air inlet filters are fitted
| - 3% for every 500 meters by which the operating altitude exceeds 1000 meters above mean | sea
level
- 3% for every 5°C by which the operational ambient temperature exceeds 40°C
- For any other operating conditions impacting the cooling circuit please refer to applications
Note: Requirement for operating in an ambient exceeding 60°C and altitude exceeding 4000 meters must be
referred to applications.
Dimensional and Torsional Drawing
| For dimensional and torsional information please refer to the alternator General Arrangement | and rotor drawings
available on our website (http://stamford-avk.com/)
Note: Continuous development of our products means that the information contained in our data sheets can
| change without notice, and specifications should always be confirmed with Cummins Generator Technologies | prior
to purchase.
| Page 8 | S4L1D-F41_A056E880 Rev.G_11.09.2025
Follow us @stamfordavk
Cummins Generator Technologies
View our videos at youtube.com/stamfordavk
stamford-avk.com
For Applications Support:
applications@cummins.com
For Customer Service:
emea.service@stamford-avk.com
For General Enquiries:
stamford-avk@cummins.com
Copyright 2025. Cummins Generator Technologies Ltd. All rights reserved.
Cummins and the Cummins logo are registered trade marks of Cummins Inc.
STAMFORD is a registered trade mark of Cummins Generator Technologies Ltd.
