URL: https://www.stamford-avk.com/sites/stamfordavk/files/PI7F-07-TD-EN_Rev_B.pdf
Accessed: 2026-11-24

| PI734F - Technical Data Sheet | Winding 07
PI734F
SPECIFICATIONS & OPTIONS
| STANDARDS | TERMINALS & TERMINAL BOX
| Stamford industrial generators meet the requirements of BS | Standard generators feature a main stator with 6 ends
| EN 60034 and the relevant sections of other national and | brought out to the terminals, which are mounted on the
| international standards such as BS5000, VDE 0530, NEMA | frame at the non-drive end of the generator. A sheet steel
| MG1-32, IEC60034, CSA C22.2-100, AS1359. | terminal box contains the AVR and provides ample space
| Other standards and certifications can be considered on | for the customers' wiring and gland arrangements. It has
| request. | removable panels for easy access.
| DESCRIPTION | SHAFT & KEYS
| The STAMFORD PI range of synchronous ac generators are | All generator rotors are dynamically balanced to better than
| brushless with a rotating field. They are separately excited by | BS6861:Part 1 Grade 2.5 for minimum vibration in
| the STAMFORD Permanent Magnet Generator (PMG). This is | operation. Two bearing generators are balanced with a half
| a shaft mounted, high frequency, pilot exciter which provides a | key.
constant supply of clean power via the Automatic Voltage
| Regulator (AVR) to the main exciter. The main exciter output | INSULATION/IMPREGNATION
| is fed to the main rotor, through a full wave bridge rectifier, | The insulation system is class 'H', and meets the
| protected by surge suppression. | requirements of UL1446.
| VOLTAGE REGULATORS | All wound components are impregnated with materials and
| The PI range generators, complete with a PMG, are available | processes designed specifically to provide the high build
| with one of two AVRs. Each AVR has soft start voltage build up | required for static windings and the high mechanical
| and built in protection against sustained over-excitation, which | strength required for rotating components.
| will de-excite the generator after a minimum of 8 seconds. | QUALITY ASSURANCE
| Underspeed protection (UFRO) is also provided on both AVRs. | Generators are manufactured using production procedures
| The UFRO will reduce the generator output voltage | having a quality assurance level to
| proportional to the speed of the generator below a pre-settable | BS EN ISO 9001.
level.
| The MX341 AVR is two phase sensed with a voltage regulation | NOTE ON REGULATION
| of ± 1 %. (see the note on regulation). | The stated voltage regulation may not be maintained in the
presence of certain radio transmitted signals. Any change
| The MX321 AVR is 3 phase rms sensed with a voltage | in performance will fall within the limits of Criteria 'B' of EN
| regulation of 0.5% rms (see the note on regulation). The UFRO | 61000-6-2:2001. At no time will the steady-state voltage
| circuit has adjustable slope and dwell for controlled recovery | regulation exceed 2%.
| from step loads. An over voltage protection circuit will | DE RATES
| shutdown the output device of the AVR, it can also trip an | All values tabulated on page 6 are subject to the following
| optional excitation circuit breaker if required. As an option, | reductions
short circuit current limiting is available with the addition of
| current transformers. | 5% when air inlet filters are fitted.
| Both the MX341 and the MX321 need a generator mounted | 10% when IP44 Filters are fitted.
| current transformer to provide quadrature droop characteristics | 3% for every 500 metres by which the operating altitude
| for load sharing during parallel operation. | exceeds 1000 metres above mean sea level.
| Provision is also made for the connection of the STAMFORD | 3% for every 5°C by which the operational ambient
| power factor controller, for embedded applications, and a | temperature exceeds 40°C.
| remote voltage trimmer. | Note: Requirement for operating in an ambient temperature
| WINDINGS & ELECTRICAL PERFORMANCE | exceeding 60°C must be referred to the factory.
All generator stators are wound to 2/3 pitch. This eliminates
triplen (3rd, 9th, 15th …) harmonics on the voltage waveform
and is found to be the optimum design for trouble-free supply
of non-linear loads. The 2/3 pitch design avoids excessive
| neutral currents sometimes seen with higher winding pitches. | Note: Continuous development of our products entitles us to
| A fully connected damper winding reduces oscillations during | change specification details without notice, therefore they must
not
| paralleling. This winding, with the 2/3 pitch and carefully | be regarded as binding.
| selected pole and tooth designs, ensures very low levels of | Front cover drawing is typical of the product range.
voltage waveform distortion.
2
PI734F
WINDING 07
| CONTROL SYSTEM | SEPARATELY EXCITED BY P.M.G.
| A.V.R. | MX341 | MX321
| VOLTAGE REGULATION | ± 1% | ± 0.5 % | With 4% ENGINE GOVERNING
| SUSTAINED SHORT CIRCUIT | REFER TO SHORT CIRCUIT DECREMENT CURVES (page | 5)
| INSULATION SYSTEM | CLASS H
| PROTECTION | IP23
| RATED POWER FACTOR | 0.8
| STATOR WINDING | DOUBLE LAYER LAP
| WINDING PITCH | TWO THIRDS
| WINDING LEADS | 6
| MAIN STATOR RESISTANCE | 0.0011 Ohms PER PHASE AT 22°C STAR CONNECTED
| MAIN ROTOR RESISTANCE | 2.31 Ohms at 22°C
| EXCITER STATOR RESISTANCE | 17.5 Ohms at 22°C
| EXCITER ROTOR RESISTANCE | 0.063 Ohms PER PHASE AT 22°C
| R.F.I. SUPPRESSION | BS
| EN | 61000-6-2 & BS EN 61000-6-4,VDE 0875G, VDE 0875N. refer to factory for
others
| WAVEFORM DISTORTION | NO LOAD < 1.5% NON-DISTORTING BALANCED LINEAR LOAD < 5.0%
| MAXIMUM OVERSPEED | 2250 Rev/Min
| BEARING DRIVE END | BALL. 6232 C3
| BEARING NON-DRIVE END | BALL. 6319 C3
| 1 BEARING | 2 BEARING
| WEIGHT COMP. GENERATOR | 3840 kg | 3807 kg
| WEIGHT WOUND STATOR | 1908 kg | 1908 kg
| WEIGHT WOUND ROTOR | 1609 kg | 1565 kg
| WR² INERTIA | 49.3409 kgm2 | 48.424 kgm2
| SHIPPING WEIGHTS in a crate | 3913 kg | 3876 kg
| PACKING CRATE SIZE | 216 x 105 x 154(cm) | 216 x 105 x 154(cm)
| TELEPHONE INTERFERENCE | THF<2% | TIF<50
| COOLING AIR | 3.45 m³/sec 7300 cfm
| VOLTAGE STAR | 600V
| kVA BASE RATING FOR | 2600
REACTANCE VALUES
| Xd DIR. AXIS SYNCHRONOUS | 2.48
| X'd DIR. AXIS TRANSIENT | 0.13
| X''d DIR. AXIS SUBTRANSIENT | 0.10
| Xq QUAD. AXIS REACTANCE | 1.76
| X''q QUAD. AXIS SUBTRANSIENT | 0.18
| XL LEAKAGE REACTANCE | 0.04
| X2 NEGATIVE SEQUENCE | 0.13
| X0 ZERO SEQUENCE | 0.02
| REACTANCES ARE SATURATED | VALUES
| ARE | PER
| UNIT AT RATING | AND
| VOLTAGE | INDICATED
| T'd TRANSIENT TIME CONST. | 0.154s
| T''d SUB-TRANSTIME CONST. | 0.02s
| T'do O.C. FIELD TIME CONST. | 2.54s
| Ta ARMATURE TIME CONST. | 0.02s
| SHORT CIRCUIT RATIO | 1/Xd
3
PI734F
Winding 07
THREE PHASE EFFICIENCY CURVES
Locked Rotor Motor Starting Curve
| 30 | 600V
25
.
20
| PER CENT TRANSIENT VOLTAGE DIP | 15
10
5
0
| 0 | 1000 | 2000 | 3000 | 4000 | 5000 | 6000 | 7000
| LOCKED | ROTOR kVA
4
PI734F
Winding 07
| Three-phase | Short
| Circuit Decrement Curve. No-load Excitation | at
| Rated | Speed
Based on star (wye) connection.
100000
SYMMETRICAL
ASYMMETRICAL
| CURRENT (Amps) | 10000
1000
| 0.001 | 0.01 | 0.1 | 1 | 10
TIME (secs)
| Sustained | Short
| Circuit | = | 7,800
Amps
Note
| The following multiplication factor should | be
| used to convert the values from curve | for
the
various types of short circuit :
| 3-phase | 2-phase L-L | 1-phase L-N
| Instantaneous | x 1.00 | x 0.87 | x 1.30
| Minimum | x 1.00 | x 1.80 | x 3.20
| Sustained | x 1.00 | x 1.50 | x 2.50
| Max. sustained | duration | 10 sec. | 5 sec. | 2 sec.
| All | other
| times | are unchanged
5
PI734F
| Winding 07 / 0.8 Power | Factor
RATINGS
| Class - Temp Rise | Cont. | F - 105/40°C
| Cont. | H - 125/40°C | Standby - 150/40°C | Standby - 163/27°C
| 60Hz | Star (V) | 600 | 600 | 600 | 600
| kVA | 2420 | 2600 | 2705 | 2785
| kW | 1936 | 2080 | 2164 | 2228
| Efficiency (%) | 96.5 | 96.5 | 96.4 | 96.3
| kW Input | 2006 | 2155 | 2245 | 2314
DIMENSIONS
| Tel: 00 44 (0)1780 484000 • Fax: 00 44 | (0)1780 484100
| © 2022 | TD_PI734F.07.GB_29.08_22_GB
