URL: https://www.stamford-avk.com/sites/stamfordavk/files/LVSI804S%20Wdg%2012.pdf
Accessed: 2026-11-24

| LV 804 S | WDG 12 - Technical Data Sheet
FRAME LV 804 S
SPECIFICATIONS & OPTIONS
| STANDARDS | WINDINGS & ELECTRICAL PERFORMANCE
| Cummins Generator Technologies industrial generators | All generator stators are wound to 2/3 pitch. This
| meet the requirements of BS EN 60034 and the relevant | eliminates triplen (3rd, 9th, 15th …) harmonics on the
| sections of other national and international standards such | voltage waveform and is found to be the optimum design for
| as BS5000, VDE 0530, NEMA MG1-32, IEC60034, CSA | trouble-free supply of non-linear loads. The 2/3 pitch
| C22.2-100, AS1359. | design avoids excessive neutral currents sometimes seen
| Other standards and certifications can be considered on | with higher winding pitches. A fully connected damper
| request. | winding reduces oscillations during paralleling. This
winding, with the 2/3 pitch and carefully selected pole and
| DESCRIPTION | tooth designs, ensures very low levels of voltage waveform
distortion.
The STAMFORD PI range of synchronous ac generators
| are brushless with a rotating field. They are separately | TERMINALS & TERMINAL BOX
excited by the STAMFORD Permanent Magnet Generator
| (PMG). This is a shaft mounted, high frequency, pilot | Standard generators feature a main stator with 6 ends
| exciter which provides a constant supply of clean power | brought out to the terminals, which are mounted on the
| via the Automatic Voltage Regulator (AVR) to the main | frame at the non-drive end of the generator. A sheet steel
| exciter. The main exciter output is fed to the main rotor, | terminal box contains the AVR and provides ample space
| through a full wave bridge rectifier, protected by surge | for the customers' wiring and gland arrangements. It has
| suppression. | removable panels for easy access.
| VOLTAGE REGULATORS | SHAFT & KEYS
| The P80 range generators complete with a PMG are | All generator rotors are dynamically balanced to better than
| available with one AVR. Underspeed protection (UFRO) | is | BS6861:Part 1 Grade 2.5 for minimum vibration in
| also provided by the AVR. The UFRO will reduce the | operation. Two bearing generators are balanced with a half
| generator output voltage proportional to the speed of the | key.
generator below a pre-settable level.
INSULATION/IMPREGNATION
The STAMFORD | AvK Digital Excitation Control System
| (DM110) is an electronic, solid-state, microprocessor | The insulation system is class 'H'.
| based control device. The DM110 regulates the output | All wound components are impregnated with materials and
| voltage of a the ac generator by controlling the current into | processes designed specifically to provide the high build
| the generator exciter field. Input power to the DM110 is | required for static windings and the high mechanical
| provided by a multi-pole, high-frequency, permanent | strength required for rotating components.
magnet generator (PMG).
QUALITY ASSURANCE
The DM110 is supplied in an encapsulated package
| designed for behind-the-panel mounting. Front panel | Generators are manufactured using production procedures
| indicators (LEDs) annunciate DM110 status and system | having a quality assurance level to
| conditions. DM110 connections are made through | BS EN ISO 9001.
quarterinch, quick-connect terminals on the rear panel. A
| 9-pin DB-9 type connector on the rear panel provides | NOTE ON REGULATION
| communication between the DM110 and an IBM | The stated voltage regulation may not be maintained in the
| compatible PC. | presence of certain radio transmitted signals. Any change
in performance will fall within the limits of Criteria 'B' of EN
| Technical details on the DM110 are available on the | 61000-6-2:2001. At no time will the steady-state voltage
| Stamford-AvK website using the following URL: | regulation exceed 2%.
https://www.stamford-avk.com/downloads/avr-manuals
NB Continuous development of our products entitles us to change
specification details without notice, therefore they must not be
regarded as binding.
Front cover drawing is typical of the product range.
2
FRAME LV 804 S
WINDING 12
| RATINGS | REFER TO SALES AND SERVICE BRIEFING
| MAXIMUM ALTITUDE | 1000 METRES ABOVE SEA LEVEL
| MAXIMUM AMBIENT TEMPERATURE | 40º C
| CONTROL SYSTEM SERIES 3 | SEPARATELY EXCITED BY P.M.G.
| A.V.R. | FULL WAVE RECTIFIED
| VOLTAGE REGULATION | ± 0.25%
| SUSTAINED SHORT CIRCUIT | REFER TO SHORT CIRCUIT DECREMENT
| CURVES | OF
| THIS | SECTION
| INSULATION SYSTEM | CLASS H
| PROTECTION | IP23 STANDARD
| RATED POWER FACTOR | 0.8
| STATOR WINDING | DOUBLE LAYER LAP
| WINDING PITCH | 2/3
| WINDING LEADS | 6
| R.F.I. SUPPRESSION | BS | EN 50081/2-1/2 VDE 0875G VDE 0875N For other standards apply
to the factory
| WAVEFORM DISTORTION | NO LOAD < 1.5% NON-DISTORTING BALANCED LINEAR LOAD | < 3.0%
| MAXIMUM OVERSPEED | 2250 Rev/Min
| BEARING DRIVE END | ISO 6232 C3
| BEARING NON DRIVE END | ISO 6324 C3
| EFFICIENCY | REFER TO EFFICIENCY CURVES OF THIS SECTION
| FREQUENCY | 50Hz | 60Hz
| TELEPHONE INTERFERENCE | THF< 2% | TIF<50
| COOLING AIR | 3.2 m3/sec | 3.7 m3/sec
| VOLTAGE STAR (Y) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480
| kVA BASE RATING FOR | 2650 | 2790 | 2790 | 2620 | 2900 | 3070 | 3210 | 3350
REACTANCE VALUES
| Xd DIRECT AXIS SYNCHRONOUS | 3.10 | 2.95 | 2.74 | 2.29 | 3.40 | 3.22 | 3.08 | 2.95
| X'd DIRECT AXIS TRANSIENT | 0.228 | 0.217 | 0.202 | 0.168 | 0.250 | 0.237 | 0.226 | 0.217
| X''d DIRECT AXIS SUB-TRANSIENT | 0.167 | 0.158 | 0.147 | 0.123 | 0.183 | 0.173 | 0.165 | 0.158
| Xq QUADRATURE AXIS REACTANCE | 2.09 | 1.99 | 1.85 | 1.54 | 2.29 | 2.17 | 2.08 | 1.99
| X''q QUAD. AXIS SUB-TRANSIENT | 0.310 | 0.295 | 0.274 | 0.229 | 0.340 | 0.322 | 0.308 | 0.295
| XL LEAKAGE REACTANCE | 0.101 | 0.096 | 0.089 | 0.075 | 0.111 | 0.105 | 0.100 | 0.096
| X2 NEGATIVE PHASE SEQUENCE | 0.240 | 0.228 | 0.212 | 0.177 | 0.263 | 0.249 | 0.238 | 0.228
| X0ZERO PHASE SEQUENCE | 0.031 | 0.029 | 0.027 | 0.023 | 0.033 | 0.032 | 0.030 | 0.029
| REACTANCES ARE SATURATED | VALUES
| ARE PER UNIT | AT RATING
| AND VOLTAGE INDICATED TO | IEC60034 TOLERENCES
| T'd TRANSIENT TIME CONSTANT | 0.187
| T''d SUB-TRANSIENT TIME CONSTANT | 0.015
| T'do O.C. FIELD TIME CONSTANT | 4.300
| Ta ARMATURE TIME CONSTANT | 0.070
| SHORT CIRCUIT RATIO | 1/Xd
| STATOR WINDING RESISTANCE (L-N) | 0.000543
| ROTOR WINDING RESISTANCE | 1.400
| EXCITER STATOR FIELD RESISTANCE | 17.50
| EXCITER ROTOR RESISTANCE (L-L) | 0.076
| PMG STATOR RESISTANCE (L-L) | 3.800
| RESISTANCE | VALUES ARE
| IN | OHMS
| AT | 20º
C
| NO LOAD EXCITATION VOLTAGE | 15.0
| FULL LOAD EXCITAION VOLTAGE | 63.0
Continuous development of our products entitles us to change specification details without notice,
therefore they must not be regarded as binding.
3
| FRAME | LV | 804
| S | WDG | 12 | 50
Hz
| THREE PHASE | EFFICIENCY CURVES
| 380 | V
98.0
97.5
97.0
1.0
96.5
| 96.0 | 0.9
| 95.5 | 0.8
95.0
| % | 94.5
P.F.
94.0
| 0.2 | 0.3 | 0.4 | 0.5 | 0.6 | 0.7 | 0.8 | 0.9 | 1.0 | 1.1
| 2650.0 | kVA
| 2650 | kVA
| 400 | V | 98.0
97.5
| 97.0 | 1.0
| 96.5 | 0.9
96.0
| 95.5 | 0.8
95.0
| % | 94.5
P.F.
94.0
| 0.2 | 0.3 | 0.4 | 0.5 | 0.6 | 0.7 | 0.8 | 0.9 | 1.0 | 1.1
| 2790 | kVA
| 415 | V | 98.0
97.5
| 97.0 | 1.0
| 96.5 | 0.9
| 96.0 | 0.8
95.5
| % | 95.0
P.F.
94.5
94.0
| 0.2 | 0.3 | 0.4 | 0.5 | 0.6 | 0.7 | 0.8 | 0.9 | 1.0 | 1.1
| 2790 | kVA
| 440 | V | 98.0
97.5
| 97.0 | 1.0
| 96.5 | 0.9
| 96.0 | 0.8
95.5
95.0
| % | 94.5
P.F.
94.0
93.5
| 0.2 | 0.3 | 0.4 | 0.5 | 0.6 | 0.7 | 0.8 | 0.9 | 1.0 | 1.1
| 2620 | kVA
4
| FRAME | LV | 804
| S | WDG | 12 | 60
Hz
| THREE PHASE | EFFICIENCY CURVES
| 416 | V
97.5
97.0
| 96.5 | 1.0
| 96.0 | 0.9
| 95.5 | 0.8
95.0
94.5
| % | 94.0
P.F.
93.5
93.0
| 0.2 | 0.3 | 0.4 | 0.5 | 0.6 | 0.7 | 0.8 | 0.9 | 1.0 | 1.1
| 2900.0 | kVA
| 2900 | kVA
| 440 | V | 97.5
97.0
| 96.5 | 1.0
| 96.0 | 0.9
| 95.5 | 0.8
95.0
94.5
94.0
| % | 93.5
P.F.
93.0
| 0.2 | 0.3 | 0.4 | 0.5 | 0.6 | 0.7 | 0.8 | 0.9 | 1.0 | 1.1
| 3070 | kVA
| 460 | V | 97.5
| 97.0 | 1.0
| 96.5 | 0.9
96.0
| 95.5 | 0.8
95.0
94.5
| % | 94.0
P.F.
93.5
93.0
| 0.2 | 0.3 | 0.4 | 0.5 | 0.6 | 0.7 | 0.8 | 0.9 | 1.0 | 1.1
| 3210 | kVA
| 480 | V | 97.5
| 97.0 | 1.0
| 96.5 | 0.9
| 96.0 | 0.8
95.5
95.0
94.5
| % | 94.0
P.F.
93.5
93.0
| 0.2 | 0.3 | 0.4 | 0.5 | 0.6 | 0.7 | 0.8 | 0.9 | 1.0 | 1.1
| 3350 | kVA
5
| FRAME LV 804 S WDG 12 | 50Hz
FULL WAVE RECTIFIED AVR
| LOCKED ROTOR MOTOR STARTING | CURVE
| 380V | 400V | 415V | 440V
30.0
| PER CENT TRANSIENT VOLTAGE DIP | 25.0
20.0
15.0
10.0
5.0
0.0
| 0 | 1000 | 2000 | 3000 | 4000 | 5000
| LOCKED | ROTOR kVA
| FRAME LV 804 S WDG 12 | 50Hz
| Three Phase Short Circuit Decrement | Curve
No- Load Excitation at Rated Speed
Based on series star (wye) connection
| 100000 | NOTE 1
THE FOLLOWING MULTIPLICATION FACTORS SHOULD BE USED TO ADJUST THE VALUES
| SYMMETRIC | FROMCURVES BETWEEN THE 0.001 SECONDS AND THE MINIMUMCURRENT POINT IN
RESPECT OF NOMINAL OPERATING VOLTAGE
| ASYMMETRICAL | VOLTAGE
FACTOR
| 380V | X 0.95
| 400V | X 1.00
| 415V | X 1.04
| CURRENT (Amps) | 440V | X1.10
| 10000 | THE SUSTAINED CURRENT VALUE IS CONSTANT IRRESPECTIVE OF VOLTAGE LEVEL
NOTE 2
| THE FOLLOWING MULTIPLICATION FACTORS SHOULD | BE
| USED TO CONVERT | THE
| VALUES CALCULATED IN ACCORDANCE WITH NOTE 1 | TO
THOSE APPLICABLE
TO THE VARIOUS TYPES OF SHORT CIRCUIT
| 3 PHASE | 2 PHASE L-L | 1 PHASE L-N
| INSTANTANEOUS | X 1.0 | X 0.87 | X 1.30
| MINIMUM | X 1.0 | X 1.80 | X 3.20
| SUSTAINED | X 1.0 | X 1.50 | X 2.50
| MAX SUSTAINED DURATION | 10 SEC | 5 SEC | 2 SEC
| 1000 | ALL OTHER TIMES ARE UNCHANGED
| 0.001 | 0.01 | 0.1 | 1 | 10
TIME (secs)
| SUSTAINED SHORT CIRCUIT = | 12484 Amps
6
| FRAME LV 804 S WDG 12 | 60Hz
FULL WAVE RECTIFIED AVR
| LOCKED ROTOR MOTOR STARTING | CURVE
| 416V | 440V | 460V | 480V
30.0
| PER CENT TRANSIENT VOLTAGE DIP | 25.0
20.0
15.0
10.0
5.0
0.0
| 0 | 1000 | 2000 | 3000 | 4000 | 5000
| LOCKED | ROTOR kVA
| FRAME LV 804 S WDG 12 | 60Hz
| Three Phase Short Circuit Decrement | Curve
No- Load Excitation at Rated Speed
Based on series star (wye) connection
| 100000 | NOTE 1
THE FOLLOWING MULTIPLICATION FACTORS SHOULD BE USED TO ADJUST THE VALUES
| SYMMETRIC | FROM CURVES BETWEEN THE 0.001 SECONDS AND THE MINIMUM CURRENT POINT IN
RESPECT OF NOMINAL OPERATING VOLTAGE
| ASYMMETRICAL | VOLTAGE
FACTOR
| 416V | X 0.87
| 440V | X 0.92
| 460V | X0.96
| CURRENT (Amps) | 480V | X1.00
| 10000 | THE SUSTAINED CURRENT VALUE IS CONSTANT IRRESPECTIVE OF VOLTAGE LEVEL
NOTE 2
THE FOLLOWING MULTIPLICATION FACTORS SHOULD BE USED TO CONVERT THE
VALUES CALCULATED IN ACCORDANCE WITH NOTE 1 TO THOSE APPLICABLE
TO THE VARIOUS TYPES OF SHORT CIRCUIT
| 3 PHASE | 2 PHASE L-L | 1 PHASE L-N
| INSTANTANEOUS | X 1.0 | X 0.87 | X 1.30
| MINIMUM | X 1.0 | X 1.80 | X 3.20
| SUSTAINED | X 1.0 | X 1.50 | X 2.50
| MAX SUSTAINED DURATION | 10 SEC | 5 SEC | 2 SEC
ALL OTHER TIMES ARE UNCHANGED
1000
| 0.001 | 0.01 | 0.1 | 1 | 10
| TIME (secs) | SUSTAINED SHORT CIRCUIT = | 15312 Amps
7
FRAME LV 804 S
| WINDING 12 | 0.8 Power Factor
RATINGS
| Class - Temp Rise | Cont. F - | 105/40°C
| Cont. H - | 125/40°C
| Standby | - | 150/40°C
| Standby | - | 163/27°C
| 50Hz | Star (V) | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440
| kVA | 2430 | 2560 | 2560 | 2405 | 2650 | 2790 | 2790 | 2620 | 2835 | 2985 | 2985 | 2805 | 2915 | 3070 | 3070 | 2885
| kW | 1944 | 2048 | 2048 | 1924 | 2120 | 2232 | 2232 | 2096 | 2268 | 2388 | 2388 | 2244 | 2332 | 2456 | 2456 | 2308
| Efficiency (%) | 96.0 | 96.1 | 96.2 | 96.3 | 95.9 | 96.0 | 96.1 | 96.2 | 95.7 | 95.8 | 95.9 | 96.1 | 95.7 | 95.8 | 95.9 | 96.1
| kW Input | 2025 | 2132 | 2130 | 1998 | 2211 | 2326 | 2323 | 2178 | 2369 | 2492 | 2490 | 2335 | 2438 | 2565 | 2562 | 2402
| 60Hz | Star (V) | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480
| kVA | 2665 | 2820 | 2947 | 3075 | 2900 | 3070 | 3210 | 3350 | 3105 | 3285 | 3435 | 3585 | 3195 | 3380 | 3531 | 3685
| kW | 2132 | 2256 | 2358 | 2460 | 2320 | 2456 | 2568 | 2680 | 2484 | 2628 | 2748 | 2868 | 2556 | 2704 | 2825 | 2948
| Efficiency (%) | 95.7 | 95.8 | 96.0 | 96.1 | 95.6 | 95.8 | 95.9 | 96.0 | 95.4 | 95.6 | 95.7 | 95.9 | 95.4 | 95.6 | 95.7 | 95.8
| kW Input | 2228 | 2354 | 2457 | 2560 | 2427 | 2565 | 2678 | 2792 | 2602 | 2748 | 2870 | 2992 | 2679 | 2829 | 2952 | 3077
| TYPICAL DIMENSIONS - | Further arrangements available -
please refer to factory
| © 2020 | TD_LV804S.12.GB_ 25.03_20_GB
