URL: https://www.stamford-avk.com/sites/stamfordavk/files/LVSI804W%20Wdg%2012.pdf
Accessed: 2026-11-24

| LV 804 W | WDG 12 - Technical Data Sheet
FRAME LV 804 W
SPECIFICATIONS & OPTIONS
| STANDARDS | WINDINGS & ELECTRICAL PERFORMANCE
| Cummins Generator Technologies industrial generators | All generator stators are wound to 2/3 pitch. This eliminates
| meet the requirements of BS EN 60034 and the relevant | triplen (3rd, 9th, 15th …) harmonics on the voltage
| sections of other national and international standards such | waveform and is found to be the optimum design for
| as BS5000, VDE 0530, NEMA MG1-32, IEC60034, CSA | trouble-free supply of non-linear loads. The 2/3 pitch design
| C22.2-100, AS1359. | avoids excessive neutral currents sometimes seen with
| Other standards and certifications can be considered on | higher winding pitches. A fully connected damper winding
| request. | reduces oscillations during paralleling. This winding, with
the 2/3 pitch and carefully selected pole and tooth designs,
| DESCRIPTION | ensures very low levels of voltage waveform distortion.
| The STAMFORD PI range of synchronous ac generators | TERMINALS & TERMINAL BOX
are brushless with a rotating field. They are separately
| excited by the STAMFORD Permanent Magnet Generator | Standard generators feature a main stator with 6 ends
| (PMG). This is a shaft mounted, high frequency, pilot | brought out to the terminals, which are mounted on the
| exciter which provides a constant supply of clean power | frame at the non-drive end of the generator. A sheet steel
| via the Automatic Voltage Regulator (AVR) to the main | terminal box contains the AVR and provides ample space
| exciter. The main exciter output is fed to the main rotor, | for the customers' wiring and gland arrangements. It has
| through a full wave bridge rectifier, protected by surge | removable panels for easy access.
suppression.
SHAFT & KEYS
VOLTAGE REGULATORS
All generator rotors are dynamically balanced to better than
| The P80 range generators complete with a PMG are | BS6861:Part 1 Grade 2.5 for minimum vibration in
| available with one AVR. Underspeed protection (UFRO) | is
operation. Two bearing generators are balanced with a half
| also provided by the AVR. The UFRO will reduce the | key.
generator output voltage proportional to the speed of the
| generator below a pre-settable level. | INSULATION/IMPREGNATION
| The STAMFORD | AvK Digital Excitation Control System | The insulation system is class 'H'.
| (DM110) is an electronic, solid-state, microprocessor | All wound components are impregnated with materials and
| based control device. The DM110 regulates the output | processes designed specifically to provide the high build
| voltage of a the ac generator by controlling the current into | required for static windings and the high mechanical
| the generator exciter field. Input power to the DM110 is | strength required for rotating components.
provided by a multi-pole, high-frequency, permanent
| magnet generator (PMG). | QUALITY ASSURANCE
| The DM110 is supplied in an encapsulated package | Generators are manufactured using production procedures
| designed for behind-the-panel mounting. Front panel | having a quality assurance level to
| indicators (LEDs) annunciate DM110 status and system | BS EN ISO 9001.
conditions. DM110 connections are made through
| quarterinch, quick-connect terminals on the rear panel. A | NOTE ON REGULATION
| 9-pin DB-9 type connector on the rear panel provides | The stated voltage regulation may not be maintained in the
| communication between the DM110 and an IBM | presence of certain radio transmitted signals. Any change
| compatible PC. | in performance will fall within the limits of Criteria 'B' of EN
61000-6-2:2001. At no time will the steady-state voltage
| Technical details on the DM110 are available on the | regulation exceed 2%.
Stamford-AvK website using the following URL:
| https://www.stamford-avk.com/downloads/avr-manuals | NB Continuous development of our products entitles us to change
specification details without notice, therefore they must not be
regarded as binding.
Front cover drawing is typical of the product range.
2
FRAME LV 804 W
WINDING 12
| RATINGS | REFER TO SALES AND SERVICE BRIEFING
| MAXIMUM ALTITUDE | 1000 METRES ABOVE SEA LEVEL
| MAXIMUM AMBIENT TEMPERATURE | 40º C
| CONTROL SYSTEM SERIES 3 | SEPARATELY EXCITED BY P.M.G.
| A.V.R. | FULL WAVE RECTIFIED
| VOLTAGE REGULATION | ± 0.25%
| SUSTAINED SHORT CIRCUIT | REFER TO SHORT CIRCUIT DECREMENT
| CURVES | OF
| THIS | SECTION
| INSULATION SYSTEM | CLASS H
| PROTECTION | IP23 STANDARD
| RATED POWER FACTOR | 0.8
| STATOR WINDING | DOUBLE LAYER LAP
| WINDING PITCH | 2/3
| WINDING LEADS | 6
| R.F.I. SUPPRESSION | BS | EN 50081/2-1/2 VDE 0875G VDE 0875N For other standards apply
to the factory
| WAVEFORM DISTORTION | NO LOAD < 1.5% NON-DISTORTING BALANCED LINEAR LOAD | < 3.0%
| MAXIMUM OVERSPEED | 2250 Rev/Min
| BEARING DRIVE END | ISO 6236 C3
| BEARING NON DRIVE END | ISO 6324 C3
| EFFICIENCY | REFER TO EFFICIENCY CURVES OF THIS SECTION
| FREQUENCY | 50Hz | 60Hz
| TELEPHONE INTERFERENCE | THF< 2% | TIF<50
| COOLING AIR | 4.0 m3/sec | 4.5 m3/sec
| VOLTAGE STAR (Y) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480
| kVA BASE RATING FOR | 3375 | 3555 | 3555 | 3340 | 3590 | 3800 | 3969 | 4142
REACTANCE VALUES
| Xd DIRECT AXIS SYNCHRONOUS | 2.95 | 2.80 | 2.60 | 2.17 | 3.12 | 2.95 | 2.82 | 2.70
| X'd DIRECT AXIS TRANSIENT | 0.206 | 0.196 | 0.182 | 0.152 | 0.220 | 0.208 | 0.199 | 0.191
| X''d DIRECT AXIS SUB-TRANSIENT | 0.151 | 0.144 | 0.134 | 0.112 | 0.161 | 0.152 | 0.146 | 0.140
| Xq QUADRATURE AXIS REACTANCE | 1.96 | 1.86 | 1.73 | 1.44 | 2.08 | 1.97 | 1.88 | 1.80
| X''q QUAD. AXIS SUB-TRANSIENT | 0.284 | 0.270 | 0.251 | 0.210 | 0.302 | 0.286 | 0.273 | 0.262
| XL LEAKAGE REACTANCE | 0.088 | 0.084 | 0.078 | 0.065 | 0.093 | 0.088 | 0.085 | 0.081
| X2 NEGATIVE PHASE SEQUENCE | 0.219 | 0.208 | 0.193 | 0.162 | 0.233 | 0.221 | 0.211 | 0.202
| X0ZERO PHASE SEQUENCE | 0.029 | 0.028 | 0.026 | 0.022 | 0.031 | 0.029 | 0.028 | 0.027
| REACTANCES ARE SATURATED | VALUES
| ARE PER | UNIT AT RATING | AND VOLTAGE INDICATED TO IEC60034 TOLERENCES
| T'd TRANSIENT TIME CONSTANT | 0.208
| T''d SUB-TRANSIENT TIME CONSTANT | 0.016
| T'do O.C. FIELD TIME CONSTANT | 5.000
| Ta ARMATURE TIME CONSTANT | 0.083
| SHORT CIRCUIT RATIO | 1/Xd
| STATOR WINDING RESISTANCE (L-N) | 0.000330
| ROTOR WINDING RESISTANCE | 1.470
| EXCITER STATOR FIELD RESISTANCE | 17.00
| EXCITER ROTOR RESISTANCE (L-L) | 0.092
| PMG STATOR RESISTANCE (L-L) | 3.800
| RESISTANCE | VALUES ARE
| IN | OHMS
| AT | 20º
C
| NO LOAD EXCITATION VOLTAGE | 15.0
| FULL LOAD EXCITAION VOLTAGE | 67.0
| Continuous development of our products entitles | us to change specification details without notice,
therefore they must not be regarded as binding.
3
| FRAME | LV | 804
| W | WDG | 12 | 50
Hz
| THREE | PHASE
| EFFICIENCY | CURVES
380 V
98.0
97.5
| 97.0 | 1.0
| 96.5 | 0.9
| 96.0 | 0.8
95.5
| % | 95.0
P.F.
94.5
| 0.2 | 0.3 | 0.4 | 0.5 | 0.6 | 0.7 | 0.8 | 0.9 | 1.0 | 1.1
| 3375.0 | kVA
| 3375 | kVA
| 400 | V | 98.0
97.5
| 97.0 | 1.0
| 96.5 | 0.9
| 96.0 | 0.8
95.5
| % | 95.0
P.F.
94.5
| 0.2 | 0.3 | 0.4 | 0.5 | 0.6 | 0.7 | 0.8 | 0.9 | 1.0 | 1.1
| 3555 | kVA
| 415 | V | 98.0
97.5
| 97.0 | 1.0
| 96.5 | 0.9
| 96.0 | 0.8
95.5
| % | 95.0
P.F.
94.5
| 0.2 | 0.3 | 0.4 | 0.5 | 0.6 | 0.7 | 0.8 | 0.9 | 1.0 | 1.1
| 3555 | kVA
| 440 | V | 98.0
| 97.5 | 1.0
| 97.0 | 0.9
| 96.5 | 0.8
96.0
95.5
| % | 95.0
P.F.
94.5
94.0
| 0.2 | 0.3 | 0.4 | 0.5 | 0.6 | 0.7 | 0.8 | 0.9 | 1.0 | 1.1
| 3340 | kVA
4
| FRAME | LV | 804
| W | WDG | 12 | 60
Hz
| THREE PHASE | EFFICIENCY CURVES
| 416 | V
97.5
97.0
| 96.5 | 1.0
| 96.0 | 0.9
| 95.5 | 0.8
95.0
94.5
| % | 94.0
P.F.
93.5
93.0
| 0.2 | 0.3 | 0.4 | 0.5 | 0.6 | 0.7 | 0.8 | 0.9 | 1.0 | 1.1
| 3590.0 | kVA
| 3590 | kVA
| 440 | V | 97.5
| 97.0 | 1.0
| 96.5 | 0.9
| 96.0 | 0.8
95.5
95.0
94.5
94.0
| % | 93.5
P.F.
93.0
| 0.2 | 0.3 | 0.4 | 0.5 | 0.6 | 0.7 | 0.8 | 0.9 | 1.0 | 1.1
| 3800 | kVA
| 460 | V | 97.5
| 97.0 | 1.0
| 96.5 | 0.9
| 96.0 | 0.8
95.5
95.0
94.5
| % | 94.0
P.F.
93.5
93.0
| 0.2 | 0.3 | 0.4 | 0.5 | 0.6 | 0.7 | 0.8 | 0.9 | 1.0 | 1.1
| 3969 | kVA
| 480 | V | 97.5
| 97.0 | 1.0
| 96.5 | 0.9
| 96.0 | 0.8
95.5
95.0
| % | 94.5
P.F.
94.0
93.5
| 0.2 | 0.3 | 0.4 | 0.5 | 0.6 | 0.7 | 0.8 | 0.9 | 1.0 | 1.1
| 4142 | kVA
5
| FRAME LV 804 W WDG 12 | 50Hz
FULL WAVE RECTIFIED AVR
| LOCKED ROTOR MOTOR STARTING | CURVE
| 380V | 400V | 415V | 440V
30.0
| PER CENT TRANSIENT VOLTAGE DIP | 25.0
20.0
15.0
10.0
5.0
0.0
| 0 | 1000 | 2000 | 3000 | 4000 | 5000 | 6000 | 7000
| LOCKED | ROTOR
kVA
| FRAME LV 804 W WDG 12 | 50Hz
| Three Phase Short Circuit Decrement | Curve
No- Load Excitation at Rated Speed
Based on series star (wye) connection
| 100000 | NOTE 1
THE FOLLOWING MULTIPLICATION FACTORS SHOULD BE USED TO ADJUST THE VALUES
| SYMMETRIC | FROM CURVES BETWEEN THE 0.001 SECONDS AND THE MINIMUM CURRENT POINT IN
RESPECT OF NOMINAL OPERATING VOLTAGE
| ASYMMETRICAL | VOLTAGE
FACTOR
| 380V | X 0.95
| 400V | X 1.00
| 415V | X 1.04
| CURRENT (Amps) | 440V | X1.10
| 10000 | THE SUSTAINED CURRENT VALUE IS CONSTANT IRRESPECTIVE OF VOLTAGE LEVEL
NOTE 2
THE FOLLOWING MULTIPLICATION FACTORS SHOULD BE USED TO CONVERT THE
VALUES CALCULATED IN ACCORDANCE WITH NOTE 1 TO THOSE APPLICABLE
TO THE VARIOUS TYPES OF SHORT CIRCUIT
| 3 PHASE | 2 PHASE L-L | 1
PHASE L-N
| INSTANTANEOUS | X 1.0 | X 0.87 | X 1.30
| MINIMUM | X 1.0 | X 1.80 | X 3.20
| SUSTAINED | X 1.0 | X 1.50 | X 2.50
| MAX SUSTAINED DURATION | 10 SEC | 5 SEC | 2 SEC
| 1000 | ALL OTHER TIMES ARE UNCHANGED
| 0.001 | 0.01 | 0.1 | 1 | 10
TIME (secs)
| SUSTAINED SHORT CIRCUIT = | 17703 Amps
6
FRAME LV 804 W WDG 12 60Hz
FULL WAVE RECTIFIED AVR
LOCKED ROTOR MOTOR STARTING CURVE
| 416V | 440V | 460V | 480V
30.0
| PER CENT TRANSIENT VOLTAGE DIP | 25.0
20.0
15.0
10.0
5.0
0.0
| 0 | 1000 | 2000 | 3000 | 4000 | 5000 | 6000 | 7000
| LOC | KED
| ROTOR | kVA
| FRAME LV 804 W WDG 12 | 60Hz
| Three Phase Short Circuit Decrement | Curve
No- Load Excitation at Rated Speed
Based on series star (wye) connection
| 100000 | NOTE 1
THE FOLLOWING MULTIPLICATION FACTORS SHOULD BE USED TO ADJUST THE VALUES
| SYMMETRIC | FROM CURVES BETWEEN THE 0.001 SECONDS AND THE MINIMUM CURRENT POINT IN
RESPECT OF NOMINAL OPERATING VOLTAGE
| ASYMMETRICAL | VOLTAGE
FACTOR
| 416V | X 0.87
| 440V | X 0.92
| 460V | X0.96
| CURRENT (Amps) | 480V | X1.00
| 10000 | THE SUSTAINED CURRENT VALUE IS CONSTANT IRRESPECTIVE OF VOLTAGE LEVEL
NOTE 2
THE FOLLOWING MULTIPLICATION FACTORS SHOULD BE USED TO CONVERT THE
VALUES CALCULATED IN ACCORDANCE WITH NOTE 1 TO THOSE APPLICABLE
TO THE VARIOUS TYPES OF SHORT CIRCUIT
| 3 PHASE | 2 PHASE L-L | 1
PHASE L-N
| INSTANTANEOUS | X 1.0 | X 0.87 | X 1.30
| MINIMUM | X 1.0 | X 1.80 | X 3.20
| SUSTAINED | X 1.0 | X 1.50 | X 2.50
| MAX SUSTAINED DURATION | 10 SEC | 5 SEC | 2 SEC
ALL OTHER TIMES ARE UNCHANGED
1000
| 0.001 | 0.01 | 0.1 | 1 | 10
TIME (secs)
| SUSTAINED SHORT CIRCUIT = | 21423 Amps
7
FRAME LV 804 W
| WINDING 12 | 0.8 Power Factor
RATINGS
| Class - Temp Rise | Cont. F - | 105/40°C
| Cont. H - | 125/40°C
| Standby | - | 150/40°C
| Standby | - | 163/27°C
| 50Hz | Star (V) | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440
| kVA | 3155 | 3322 | 3322 | 3122 | 3375 | 3555 | 3555 | 3340 | 3610 | 3800 | 3800 | 3570 | 3715 | 3910 | 3910 | 3675
| kW | 2524 | 2658 | 2658 | 2498 | 2700 | 2844 | 2844 | 2672 | 2888 | 3040 | 3040 | 2856 | 2972 | 3128 | 3128 | 2940
| Efficiency (%) | 96.2 | 96.3 | 96.4 | 96.5 | 96.1 | 96.2 | 96.3 | 96.4 | 96.0 | 96.1 | 96.2 | 96.4 | 96.0 | 96.1 | 96.2 | 96.3
| kW Input | 2624 | 2760 | 2758 | 2589 | 2809 | 2956 | 2953 | 2771 | 3008 | 3163 | 3160 | 2964 | 3097 | 3256 | 3252 | 3052
| 60Hz | Star (V) | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480
| kVA | 3350 | 3550 | 3710 | 3871 | 3590 | 3800 | 3969 | 4142 | 3840 | 4060 | 4245 | 4430 | 3940 | 4170 | 4360 | 4550
| kW | 2680 | 2840 | 2968 | 3097 | 2872 | 3040 | 3175 | 3314 | 3072 | 3248 | 3396 | 3544 | 3152 | 3336 | 3488 | 3640
| Efficiency (%) | 95.8 | 96.0 | 96.1 | 96.2 | 95.7 | 95.9 | 96.0 | 96.2 | 95.7 | 95.8 | 96.0 | 96.1 | 95.6 | 95.8 | 95.9 | 96.1
| kW Input | 2798 | 2960 | 3089 | 3219 | 3000 | 3169 | 3306 | 3446 | 3212 | 3389 | 3539 | 3689 | 3296 | 3482 | 3636 | 3790
| TYPICAL DIMENSIONS - | Further arrangements available -
please refer to factory
| © 2020 | TD_LV804.12.GB_26.03_20_GB
