URL: https://www.stemac.com.br/GruposGeradoresGas.aspx
Accessed: 2026-11-03

STEMAC GRUPOS GERADORES
Fale Conosco
Localize a STEMAC perto de você
Guia de setores da empresa
0800 723 3800
Vendas de Grupos Geradores
0800 789 3800
Assistência Técnica
(51) 2131.3800
Administração
SOLICITE UM
ORÇAMENTO
ÁREA DO CLIENTE
PEÇAS
COMPRE ONLINE
Produtos
GERADORES A DIESEL
MINIGEN PRO
MINIGEN PRO GARDEN
DUOGEN 1000 e 1400kVA
GERADORES A GÁS
POWERBOX - BESS
PAINÉIS DE CONTROLE E FORÇA
SUPERVISÃO REMOTA
DATA CENTERS
SERVIÇOS E PEÇAS
EXPORTAÇÃO
APLICAÇÕES E REFERÊNCIAS
A STEMAC
INSTITUCIONAL
ESTRUTURA
OPERAÇÕES
ÁREA DO CLIENTE
GOVERNANÇA CORPORATIVA
GESTÃO DE QUALIDADE
RESPONSABILIDADE SOCIOAMBIENTAL
CONTATO
Fale Conosco
Trabalhe Conosco
BLOG
LOJA
GRUPOS GERADORES GÁS
NOVO SITE > HOME > EXPORTAÇÃO
GRUPOS GERADORES GÁS
Os produtos STEMAC equipados com motores a gás produzem energia para geração de eletricidade e térmicos.
A versatilidade destes geradores de energia permite as mais diversas aplicações.
Os grupos geradores possuem sistemas de controle para operação manual ou automática, controlando os principais parâmetros e grandezas elétricas, de forma integrada, em um único módulo.
Os motores possuem sistemas de proteção e controle, tais como:
Controle eletrônico de ignição
Controle de mistura ar/combustível
Sensor de detonação
Controle do turbo compressor
POTÊNCIA ELÉTRICA - 60 HZ - OPERAÇÃO SINGELOS
| | STANDBY | MOTOR | *Cons Nm3/h
| kVA | kWe
| 250 | 200 | SCANIA | 57
| 400 | 320 | SCANIA | 91
| 525 | 420 | SCANIA | 102
POTÊNCIA ELÉTRICA - 60 HZ - OPERAÇÃO EM PARALELO
| | STANDBY | MOTOR | *Cons Nm3/h
| kVA | kWe
| 800 | 640 | 2X SCANIA | 182
| 1050 | 840 | 2X SCANIA | 204
| 1200 | 960 | 3X SCANIA | 273
| 1575 | 1260 | 3X SCANIA | 306
| 1600 | 1280 | 4X SCANIA | 364
| 2100 | 1680 | 4X SCANIA | 408
GRUPOS GERADORES A GÁS - 60Hz
| | MOD | STANDBY | PRIME | COP | MARCA | MODELO | *Cons Nm3/h
| kVA | kWe | CV | kVA | kWe | CV | kVA | kWe | CV
| STG80W | 80 | 64 | 105 | 71 | 57 | 95 | 60 | 48 | 81 | WEICHAI | 4M11G4N0/6 | 20,1
| STG140W | 140 | 112 | 179 | 127 | 102 | 163 | 106 | 85 | 139 | WEICHAI | 6M11G4N0/6 | 37,1
| STG250W | 250 | 200 | 322 | 233 | 186 | 293 | 194 | 155 | 250 | WEICHAI | 6M16G4N0/6 | 64,1
| STG340W | 340 | 272 | 431 | 310 | 248 | 391 | 262 | 210 | 333 | WEICHAI | 6M21G4N0/6 | 85,5
| STG550W | 550 | 440 | 844 | 500 | 400 | 767 | 450 | 360 | 652 | WEICHAI | 6M33G6N0/6 | 155,6
| STG1068W | NA | NA | NA | NA | NA | NA | 1068 | 854 | 1304 | WEICHAI | 12M33G14N0/6 | 248,6
| STG1400W | NA | NA | NA | NA | NA | NA | 1400 | 1120 | 1739 | WEICHAI | 16M33G6N0/6 | 316,8
* Consumo em 100% de carga em regime Prime Power
* Consumo em 100% de carga em regime COP
APLICAÇÃO DOS GRUPOS GERADORES GÁS
Os geradores de energia a gás podem utilizar vários tipos de gases como combustível: gás natural, gás de aterro sanitário e tratamento de efluentes, dentre outros. Apresentam alta eficiência, grande confiabilidade e baixas emissões atmosféricas.
A energia gerada é utilizada para instalações industriais, shopping centers, indústria de óleo e gás, plantas de cogeração, aeroportos etc.
SOLICITE GRATUITAMENTE SEU ESTUDO DE VIABILIDADE
FALE CONOSCO
ADMINISTRAÇÃO
FINANCEIRO
RECURSOS HUMANOS
COMPRAS ADMINISTRATIVAS
COMPRAS DE SUPRIMENTOS E INSUMOS
Fone: (51) 2131.3800
stemac@stemac.com.br
Home
Produtos
Geradores à Diesel
MINIGEN PRO
MINIGEN PRO GARDEN
DUOGEN 1000 e 1400kVA
Geradores à Gás
POWERBOX - BESS
Painéis de Controle e Força
Supervisão Remota
Serviços e Peças
Exportação
Aplicações e referências
A STEMAC
Institucional
Estrutura
Operações
Governança Corporativa
Gestão de qualidade
Responsabilidade socioambiental
Contato
Blog
Loja
© Copyright | Todos os direitos reservados - Política de Privacidade
Clicando em "Aceito todos os Cookies", você concorda com o armazenamento de cookies no seu dispositivo para melhorar a experiência e navegação no site.
Aceitar todos
Preferências
[X]
