URL: https://www.stephill-generators.co.uk/products/super-silent-diesel-standby-1500rpm-p%20range/SSDP115%20-%20Standby%20Generator
Accessed: 2026-11-14

SSDP115 | Stephill Generators
We use cookies to give you the best experience on our website. Let us know if you agree to all of these cookies by clicking "Acknowledge & Accept".
Acknowledge & Accept
+44(0) 1933 677911
Sales: sales@stephill.co.uk
Parts: parts@stephill.co.uk
Service/ Warranty: service@stephill.co.uk
Technical: technical@stephill.co.uk
Orders: orders@stephill.co.uk
Contact Us
Sustainability
Parts
Power Calculator
News
Custom Build
About Us
Products
Technical Support & Downloads
Home > Products > Super Silent Diesel Standby 1500Rpm P Range > SSDP115 Standby Generator
SSDP115
">
115.0kVA / 92.0kW
115.0kVA / 92.0kW - Perkins 1104C-44TAG2 water cooled diesel engine close coupled to Mecc Alte brushless maintenance-free electronically regulated alternator.
SPECIFICATIONS
RELATED DOWNLOADS
| OUTPUT: | 115.0kVA / 92.0kW
| SOCKETS: | 1 x 16A 230V / 2 x 32A 230V / 1 x 32A 400V / 1 x 63A 400V / 1 x 125A 400V
| ENGINE: | Perkins 1104C-E44TAG2
| HP/CYLINDERS: | 4
| START: | Electric start
| FUEL TANK: | 470 Litres
| RUN TIME: | 24.0 Hours @ 75% Load
| NOISE LEVEL: | 69dBA @ 7 metres
| DIMENSIONS: | L2710 x W1100 x H1650mm
| WEIGHT: | 1900 KG
| OPTIONS: | ATS panel, Engine coolant heater, Mains battery charger, Air intake shutdown valve & spark arrestor, Auto start/stop programmable 7-day timer, Telemetry remote communication.
SSDP115 SPEC SHEET SEPT 2026
DOWNLOAD
BACK TO HOME
BACK TO SUPER SILENT DIESEL STANDBY 1500RPM P RANGE
FURTHER INFORMATION
Find out more by calling us on +44(0) 1933 677911
or emailing us at sales@stephill.co.uk
">
OTHER RANGES
Hobbygen
General Economy Range
Super Economy Range
Super Economy Plus
Hiremax Range
Fusion TIN12 Range
Railtrack Range
SW Welder Range
Export Generator Range
Super Economy Silent Diesel Range
Super Silent Diesel Range 3000rpm
ECO On-Demand Range
Welfare Range
Super Silent Diesel Kubota & Yanmar Range 1500rpm 12.0 to 21.0kVA EU Stage V
Super Silent Diesel 1500rpm 29.3kW - 136.8kVA EU Stage V
Standby Generators 6.0 to 10.0kVA Petrol & Diesel
Standby Generators 30.0 to 115.0kVA Super Silent Diesel 1500rpm
Super Silent Lighting Tower
ATS Panels & Changeover Switches
Test Equipment
Battery Generators
Obsolete Generator Models
Select a Range
SELECT A RANGE
Petrol Generators
Fusion Tin12 Generators
Railtrack Generators
SW Welder Generators
Diesel Generators 3000rpm
Welfare Generators
Diesel Generators 1500rpm
Lighting Towers
&nbsp
About Us
&nbsp
Products
&nbsp
Technical Support & Downloads
Copyright 2015 &copy Stephill Generators Ltd
Site
> Privacy Policy
> Terms & Conditions
> Sitemap
> Delivery & Returns
> Links
Stephill Generators Ltd.
Wallis Close,
Park Farm South,
Wellingborough,
Northants, NN8 6AG.
T: +44(0) 1933 677911
E (Sales): sales@stephill.co.uk
E (Parts): parts@stephill.co.uk
E (Service/ Warranty): service@stephill.co.uk
E (Technical): technical@stephill.co.uk
E (Orders): orders@stephill.co.uk
Site by Verto
Menu
Home
About Us
Products
Technical Support & Downloads
Custom Build
News
Power Calculator
Parts
Sustainability
Contact Us
