URL: https://www.stephill-generators.co.uk/products/super-silent-diesel-standby-1500rpm-p%20range/SSDP50-standby%20generator
Accessed: 2026-11-14

SSDP50 | Stephill Generators
We use cookies to give you the best experience on our website. Let us know if you agree to all of these cookies by clicking "Acknowledge & Accept".
Acknowledge & Accept
+44(0) 1933 677911
Sales: sales@stephill.co.uk
Parts: parts@stephill.co.uk
Service/ Warranty: service@stephill.co.uk
Technical: technical@stephill.co.uk
Orders: orders@stephill.co.uk
Contact Us
Sustainability
Parts
Power Calculator
News
Custom Build
About Us
Products
Technical Support & Downloads
Home > Products > Super Silent Diesel Standby 1500Rpm P Range > SSDP50 Standby Generator
SSDP50
">
50.0kVA / 40.0kW
50.0kVA / 40.0kW - Perkins 1103A-33TG1 water cooled diesel engine close coupled to Mecc Alte brushless maintenance-free electronically regulated alternator.
SPECIFICATIONS
RELATED DOWNLOADS
| OUTPUT: | 50.0kVA / 40.0kW
| SOCKETS: | 1 x 16a 230v / 2 x 32a 230v / 1 x 32a 400v / 1 x 63a 400v
| ENGINE: | Perkins 1103A-33TG1
| HP/CYLINDERS: | 61.1 / 3
| START: | Electric start
| FUEL TANK: | 350.0 Litres
| RUN TIME: | 42.0 Hours
| NOISE LEVEL: | 63dBA @ 7 metres
| DIMENSIONS: | L2450 x W1000 x H1490mm
| WEIGHT: | 1375 KG KG
| OPTIONS: | ATS panel, Engine coolant heater, Mains battery charger, Powerlock (Litton) connectors, Variable RCD, Chalwyn valve & spark arrestor, Telemetry remote communication, Synchronization / load sharing.
SSDP50 (MK4) SPEC SHEET FEB 2026
DOWNLOAD
SSDP30-70 DSE 6110 MK3 HANDBOOK & OPERATION MANUAL - ISSUE 1
DOWNLOAD
SSDP30-70 DSE 6110 MK3 USER & FAULT FINDING GUIDE ISSUE 3
DOWNLOAD
SSDP65V & SSDP50-70 (MK4) CANOPY G/A
DOWNLOAD
BACK TO HOME
BACK TO SUPER SILENT DIESEL STANDBY 1500RPM P RANGE
FURTHER INFORMATION
Find out more by calling us on +44(0) 1933 677911
or emailing us at sales@stephill.co.uk
">
OTHER RANGES
Hobbygen
General Economy Range
Super Economy Range
Super Economy Plus
Hiremax Range
Fusion TIN12 Range
Railtrack Range
SW Welder Range
Export Generator Range
Super Economy Silent Diesel Range
Super Silent Diesel Range 3000rpm
ECO On-Demand Range
Welfare Range
Super Silent Diesel Kubota & Yanmar Range 1500rpm 12.0 to 21.0kVA EU Stage V
Super Silent Diesel 1500rpm 29.3kW - 136.8kVA EU Stage V
Standby Generators 6.0 to 10.0kVA Petrol & Diesel
Standby Generators 30.0 to 115.0kVA Super Silent Diesel 1500rpm
Super Silent Lighting Tower
ATS Panels & Changeover Switches
Test Equipment
Battery Generators
Obsolete Generator Models
Select a Range
SELECT A RANGE
Petrol Generators
Fusion Tin12 Generators
Railtrack Generators
SW Welder Generators
Diesel Generators 3000rpm
Welfare Generators
Diesel Generators 1500rpm
Lighting Towers
&nbsp
About Us
&nbsp
Products
&nbsp
Technical Support & Downloads
Copyright 2015 &copy Stephill Generators Ltd
Site
> Privacy Policy
> Terms & Conditions
> Sitemap
> Delivery & Returns
> Links
Stephill Generators Ltd.
Wallis Close,
Park Farm South,
Wellingborough,
Northants, NN8 6AG.
T: +44(0) 1933 677911
E (Sales): sales@stephill.co.uk
E (Parts): parts@stephill.co.uk
E (Service/ Warranty): service@stephill.co.uk
E (Technical): technical@stephill.co.uk
E (Orders): orders@stephill.co.uk
Site by Verto
Menu
Home
About Us
Products
Technical Support & Downloads
Custom Build
News
Power Calculator
Parts
Sustainability
Contact Us
