URL: https://www.stephill-generators.co.uk/products/super-silent-diesel-1500rpm-35kva---140kva-stage-v%20eu/SSDP140V-stage%20V%20-%20diesel%20generator
Accessed: 2026-11-14

SSDP140V | Stephill Generators
We use cookies to give you the best experience on our website. Let us know if you agree to all of these cookies by clicking "Acknowledge & Accept".
Acknowledge & Accept
+44(0) 1933 677911
Sales: sales@stephill.co.uk
Parts: parts@stephill.co.uk
Service/ Warranty: service@stephill.co.uk
Technical: technical@stephill.co.uk
Orders: orders@stephill.co.uk
Contact Us
Sustainability
Parts
Power Calculator
News
Custom Build
About Us
Products
Technical Support & Downloads
Home > Products > Super Silent Diesel 1500Rpm 35Kva 140Kva Stage V Eu > SSDP140V Stage V Diesel Generator
SSDP140V
">
136.8kVA / 109.5kW
Extremely versatile generators for hire fleets, construction, outdoor event, utility and standby use. EU Stage V emission compliant engines for rental / mobile applications. Close fitting acoustic canopy, fully bunded long range tank with connections for remote fuel supply, comprehensive control panel with Deep Sea control system and multiple socket outlets. Telemetry option for remote operation and monitoring.
SPECIFICATIONS
RELATED DOWNLOADS
| OUTPUT: | 136.8kVA / 109.5kW
| SOCKETS: | 1 x 16A 230V / 2 x 32A 230V / 1 x 32A 400V / 1 x 63A 400V / 1 x 125A 400V
| ENGINE: | Perkins 1204J-E44TAG2
| HP/CYLINDERS: | 4
| START: | Electric start
| FUEL TANK: | 500 Litres
| RUN TIME: | 24 Hours @ 75% Load
| NOISE LEVEL: | 72dBA @ 7 metres*
| DIMENSIONS: | L3000 x W1200 x H2115mm
| WEIGHT: | 2410 KG
| OPTIONS: | Road tow trailer, ATS panel, Engine coolant heater, Mains battery charger, Powerlock (Litton) connectors, Air intake shutdown valve & spark arrestor, Telemetry remote communication, Synchronization / Load sharing
SSDP140V SPEC SHEET NOV 2025
DOWNLOAD
SSDP140V HANDBOOK ISSUE 2 - NOV 2024
DOWNLOAD
SSDP140 CANOPY GA
DOWNLOAD
BACK TO HOME
BACK TO SUPER SILENT DIESEL 1500RPM 35KVA 140KVA STAGE V EU
FURTHER INFORMATION
Find out more by calling us on +44(0) 1933 677911
or emailing us at sales@stephill.co.uk
">
OTHER RANGES
Hobbygen
General Economy Range
Super Economy Range
Super Economy Plus
Hiremax Range
Fusion TIN12 Range
Railtrack Range
SW Welder Range
Export Generator Range
Super Economy Silent Diesel Range
Super Silent Diesel Range 3000rpm
ECO On-Demand Range
Welfare Range
Super Silent Diesel Kubota & Yanmar Range 1500rpm 12.0 to 21.0kVA EU Stage V
Super Silent Diesel 1500rpm 29.3kW - 136.8kVA EU Stage V
Standby Generators 6.0 to 10.0kVA Petrol & Diesel
Standby Generators 30.0 to 115.0kVA Super Silent Diesel 1500rpm
Super Silent Lighting Tower
ATS Panels & Changeover Switches
Test Equipment
Battery Generators
Obsolete Generator Models
Select a Range
SELECT A RANGE
Petrol Generators
Fusion Tin12 Generators
Railtrack Generators
SW Welder Generators
Diesel Generators 3000rpm
Welfare Generators
Diesel Generators 1500rpm
Lighting Towers
&nbsp
About Us
&nbsp
Products
&nbsp
Technical Support & Downloads
Copyright 2015 &copy Stephill Generators Ltd
Site
> Privacy Policy
> Terms & Conditions
> Sitemap
> Delivery & Returns
> Links
Stephill Generators Ltd.
Wallis Close,
Park Farm South,
Wellingborough,
Northants, NN8 6AG.
T: +44(0) 1933 677911
E (Sales): sales@stephill.co.uk
E (Parts): parts@stephill.co.uk
E (Service/ Warranty): service@stephill.co.uk
E (Technical): technical@stephill.co.uk
E (Orders): orders@stephill.co.uk
Site by Verto
Menu
Home
About Us
Products
Technical Support & Downloads
Custom Build
News
Power Calculator
Parts
Sustainability
Contact Us
