URL: https://www.stephill-generators.co.uk/contentfiles/SG-438.pdf
Accessed: 2026-11-14

                                  www.stephill-generators.co.uk                                     SSDP65V

                                  +44 (0) 1933 677911

                                                                      64.1kVA Super Silent Diesel Generator

             GENERATOR SPECIFICATION                                        ENGINE SPECIFICATION

Voltage             400/230                                Engine                     Perkins 904J-E36TAG3

Phase               3                                      Emissions Certified        EU Stage V Compliant

Frequency           50Hz                                   After Treatment            DOC & DPF

Standby Power       64.1 kVA / 51.3 kW                     Cylinders                  4

Prime Power         58.1 kVA / 46.4 kW                     Combustion System          Direct Injection - Common    Rail

Alternator          Meccalte ECP32-2M4                     Cooling                    Water Cooled

AVR                 DER 3Ø Electronic +/-  1%              Displacement               3.6 Litres

Fuel tank capacity  360 Litres                             Rpm                        1500

Autonomy 100% load  TBC                                    Governor Type              Electronic Control

Autonomy 75% load   TBC                                    Aspiration                 Turbocharged aftercooled

Autonomy 50% load   TBC                                    Gross Mech. Output 60.9 kW @ 1500rpm

Autonomy 25% load   TBC

LWA                 97

dBA @ 7M            72                                     TOTAL Winding Protection

dBA @ 4M            77                                     3 Year Warranty (Limited)

                                          DIMENSIONS (mm)  & WEIGHT    (KG)

                                  Status       Length      Width         Height          Weight

                          Skid dry             2500        1050           1740           1525

                          Skid wet                                                       1830

                                           POWER DEFINITION

Prime Power (PRP) : Applicable for supplying power to varying electrical load for unlimited hours in accordance ISO

8528-1 under the agreed operating conditions with the maintenance intervals and procedures being carried out as

prescribed by the manufacturers.

Standby Power : An approximate overload of 10% is allowed for 1 hour in 12. This is typically used for regulation

purposes and small unexpected loading.                                                                             Page 1 of  2
                       CONTROL PANEL                                        STANDARD FEATURES

•  DSE 7310 control module - see below for details  .       • Complete engine monitoring, oil pressure, engine

•  Hinged control panel for easy access.                    temperatures c/w warnings & shutdowns.

•  MCCB overload protection.                                • Aftertreatment - Diesel Oxidation Catalyst (DOC) and

•  Variable RCD protection (30mA - 30A).                    Diesel Particulate Filter (DPF)

•  RCD bypass switch.                                       • Low fuel level warning.

•  1 x 400V 32A & 1 x 400V 63A BS4343 sockets.              • Bunded fuel tank.

•  1 x 230V 16A & 2 x 230V 32A BS4343 sockets.              • Zintec weatherproof enclosure.

•  RCBO protection on all 230V sockets.                     • Lifting eye.

•  Hard wire terminals.                                     • 6-Way diverter valve complete with remote fuel tank

•  Remote start connections.                                quick release (1/2" BSP) fittings.

•  Emergency stop.                                          • Heavy duty 5mm base with fork lift pockets.

                                                            • Fork lift hard rubber bumpers.

                                                            • Oil drain facility.

                                                            • Battery isolator & emergency stop button for safety.

                                                            • Radiator water drain facility.

                          DEEP SEA ELECTRONINCS 7310        START/STOP CONTROL MODULE

• Large display back-lit LCD screen showing engine and      • 2-wire remote start function.

generator monitoring.                                       • Remote communication (telemetry)  compatible.

• Engine monitoring via ECU - engine speed, oil pressure,

coolant temperature, coolant level etc.

• Volts, HZ, Amps, kW & kVA monitoring & protection.

• Service hours counter with maintenance warning.

• Battery voltage monitoring.

                                                        OPTIONS

• ATS Panel (Automatic Transfer Switch).                    • Power-lock (Litton) connectors.

• Remote communication (telemetry) available.               • Mains battery charger.

• Engine coolant heater.                                    • Auto start/stop programmable 7-day timer.

• Customised socket arrangement on request.                 • Air Intake shutdown valve & Spark arrestor.

                                           ROAD TOW TRAILER      OPTION

Road trailer certified to 2007/46/CE complete with either

                    a ball or ring hitch.

             DIMENSIONS (mm) & WEIGHT (KG)

   Status    Length       Width            Height   Weight

Trailer dry  3950             1600         1960     1780

Trailer wet                                         2085

   www.stephill-generators.co.uk +44 (0) 1933 677911

29/09/2025                                                                                                 Page 2 of  2

