URL: https://www.silentgeneratorset.com/sale-35934256-100kva-fg-wilson-generator-set-60hz-open-silent-type-diesel-generator.html
Accessed: 2026-10-28

100kva FG WILSON Generator Set 60hz Open Silent Type Diesel Generator
|
|
|
JIANGSU STONE POWER CO.,LTD
Power drive the world
|
Sales & Support
Request A Quote -
Email
Select Language
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
Türkçe
Indonesia
Polski
Home
Products
About Us
Factory Tour
Quality Control
Contact Us
Request A Quote
|
Categories
All Categories
Silent Diesel Generator Set
CUMMINS Diesel Generator Set
PERKINS Diesel Generator Set
DEUTZ Diesel Generator Set
MITSUBISHI Diesel Generator Set
Marine Diesel Generator Set
Weichai Diesel Generator Set
Cummins Marine Engines
LOVOL Diesel Generator Set
FG WILSON Generator Set
YUCHAI Diesel Generator Set
Open Diesel Generator
Emergency Diesel Generator
Diesel Generator Spare Parts
AC Generator
Containerized Soundproof Genset
Industrial Diesel Generators
Search
Home Products FG WILSON Generator Set 100kva FG WILSON Generator Set 60hz Open Silent Type Diesel Generator
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
All Products
Silent Diesel Generator Set
(86)
CUMMINS Diesel Generator Set
(170)
PERKINS Diesel Generator Set
(100)
DEUTZ Diesel Generator Set
(31)
MITSUBISHI Diesel Generator Set
(21)
Marine Diesel Generator Set
(85)
Weichai Diesel Generator Set
(76)
Cummins Marine Engines
(17)
LOVOL Diesel Generator Set
(21)
FG WILSON Generator Set
(27)
YUCHAI Diesel Generator Set
(20)
Open Diesel Generator
(74)
Emergency Diesel Generator
(24)
Diesel Generator Spare Parts
(7)
AC Generator
(6)
Containerized Soundproof Genset
(11)
Industrial Diesel Generators
(27)
I'm Online Chat Now
Contact Now
Certification
We are glad to get your goods about 500kva. the quality is good, our client is satisfy with it, it was really a good cooperation!
—— Pattawit
We are from spain, we visit this facotory and bought 2 gensets from them, we used for a several months, the quality is good, nice cooperation!
—— Rodrigo Calabrano
100kva FG WILSON Generator Set 60hz Open Silent Type Diesel Generator
|
|
Large Image :
100kva FG WILSON Generator Set 60hz Open Silent Type Diesel Generator Get Best Price
|
Product Details:
| Place of Origin:
| China
| Brand Name:
| Stone Power
| Certification:
| CE,ISO
| Model Number:
| SY100E5
Payment & Shipping Terms:
| Minimum Order Quantity:
| 1 unit
| Price:
| Negotiable
| Packaging Details:
| plastic film or wooden case
| Supply Ability:
| 30 units per month
Contact Now
Detailed Product Description
| Product Name:
| Fg Willsion Diesel Generator Set
| YTO Engine Model::
| LR4N5LP-D
| Standby Power::
| 88KW/110KVA
| Rated Power::
| 80KW/100KVA
| Wattek Alternator Model::
| 274E
| Technical Parameters Of Control Panel::
| Deepsea 6020
| Frequency::
| 50HZ
| Highlight:
| Open FG WILSON Generator Set
, Silent FG WILSON Generator Set
, 100kva fg wilson diesel generator
100KVA FG WILLSION DIESEL GENERATOR SET 50/60HZ OPEN&SILENT TYPE
| Gensets Model | SY100E5
| SET | Rated power(kW/kVA) | 80/100
| Max.power(kW/kVA) | 88/110
| Frequency(Hz) | 50
| Noice level for silent type (Db) | 75
| ENGINE | Engine | 4 Stroke, water cooled
| Model type | LR4N5LP-D
| 12 hours rated power(kw) | 95
| Cylinders | 4
| Bore×stroke(mm) | 110x125
| Intake Method | Turbo charge,After-cooled
| Displacement(L) | 4.75
| Fuel consumption(g/kw.h) | 210
| Cooling starting method | water cooled
| Engine manufacturer | YTO (FG WILLSION OEM)
| ALTERNATOR | Model | 274E
| Alternator manufacturer | Wattek
| Rated power(kW/kVA) | 80/100
| Rated currency(A) | 139.1
| Rated voltage(V) | 230/400,240/415 or other
| Power factor(cos&oslash;) | 0.8(Lagging)
| Phase / Rotary speed | 3-phase, 1500rpm
| Excitation | Self- exciting,
| Voltage regulation | AVR ,Automatic
| Net weight(Silent type)(kg) | 2250
| Packing size(silent type)L×W×H(mm) | 3000×1000×1700
| Technical parameters of Control Panel:
| Brand | Deepsea | Model | 6020 |
| Function: |
| &bull; Start or Stop Generator set manually / automatically
&bull; High Coolant temperature protection
&bull; Low Oil pressure protection
&bull; Over load protection
&bull; Generator over/under frequency protection
&bull; Over speed protection
| Note:Indicate this function depend on the set points of the controller in field.
| Optional accessories
| Engine | &bull; Heater &bull; Battery Charger
| Alternator | &bull; Permanent Magnet Generator(PMG)
| Control system | &bull; Remote Control Panel &bull; Auto Transfer Switch (ATS) &bull; Paralleling System
| Fuel system | &bull; Daily Fuel Tank &bull; Water Separator &bull; Fuel Level Sensor
| Others | &bull; Rainproof Type &bull; Soundproof Type &bull; Trailer Type &bull; Extra spare Parts
| Standard Accessories | Open type | Silent type
| Sound-proof & Weather-proof Canopy | N/A | &radic;
| Daily base fuel tank. 8 hours capacity | N/A | &radic;
| Single-bearing generator again drops | &radic; | &radic;
| Intelligent LED display control panel | &radic; | &radic;
| Speed governor | &radic; | &radic;
| Electric start and 12v charger | &radic; | &radic;
| Standard air filter, oil filter, fuel filter | &radic; | &radic;
| Cooling water tank | &radic; | &radic;
| High-efficient silencer. | &radic; | &radic;
| Exhaust elbow | &radic; | &radic;
| Storage battery | &radic; | &radic;
| Steel base-frame against vibration | &radic; | &radic;
| Soft pipe for fuel and handle for lube going-out | &radic; | &radic;
| Operation& Maintenance manual. | &radic; | &radic;
| 　 Drawing | Dimension
| | Open type: 1883*900*1340 mm
| | Silent type: 2496*963*1542 mm
Remark:
Prime Power (PRP): Prime power is available for an unlimited number of annual hours in variable load application, in accordance with GB/T2820-97(EQV ISO8528); a 10% overload capability is available for a period of 1 hour within a 12-hour period of operation.
Standby Power Rating (ESP): The standby power rating is applicable for supplying emergency power for the duration of a utility power interruption. No overload, utility parallel or negotiated outage operation capability is available at this rating.
Warranty: Stone Power provides a full line of brand new and high quality products. Each Genset is strictly factory tested before delivery.
We offer client warranty of 12 months or 1,000 running hours warranty which comes first (longer warranty period can be offered with extra charge)
Quick after service and parts are available from Stone Power or distributors in your location.
QUALITY COMES FROM DETAILS
PRODUCTION STANDARD
PAY ATTENTION TO DETAILS
PRODUCT PROCESS
Tag:
fg wilson diesel generator ,
heavy duty diesel generator ,
1500 rpm diesel generator
Contact Details
JIANGSU STONE POWER CO.,LTD
Contact Person:
Henry Shawn
Tel:
86-13761066312
Send your inquiry directly to us
Contact Now
More FG WILSON Generator Set
Portable Open Type Diesel Generator 30KW / 37.5KVA Deepsea 6020 Control Panel
4 Cylinder FG WILSON Generator Set , 20KW / 25KVA Soundproof Diesel Generator
Heavy Duty FG WILSON Generator Set , 3 Cylinder FG WILSON 30 KVA Generator
4 Cylinder 1500 RPM Diesel Generator Auto Transfer Switch Remote Control Panel
High Efficient FG WILSON Generator Set 4 Cylinder 12KW / 15KVA Over Load Protection
10KW / 12.5KVA FG WILSON Generator Set , Silent Type 3 Cylinder Diesel Generator
|
About Us
About Us
Factory Tour
Quality Control
|
CUMMINS Diesel Generator Set
Nt855ga Cummins Diesel Generator Set 250kva Powered With Three Phase
Prime Power Construction CUMMINS Low Noise Diesel Generator 60HZ 563KVA / 450KW
Industrial CUMMINS 400KW Diesel Generator With Anti - Vibration Mounted System
Four Stroke CUMMINS Residential Generators 1500RPM 730KW 913KVA KTA38-G2A
|
MITSUBISHI Diesel Generator Set
Durable MITSUBISHI Portable Diesel Generator
1700KVA MITSUBISHI Diesel Generator Set
1000KW 1250KVA MITSUBISHI Diesel Engine Generator Set With ISO9001 / CE Certification
Industrial MITSUBISHI Generator Set 50HZ / 1500RPM Coupled With Stamford Alternator
|
Marine Diesel Generator Set
Commercial 1800 RPM Cummins Marine Engines 261KW 350BHP Wet Type Manifold
Low Fuel Consumption Portable Marine Generator 150KW /188KVA With High Coolant Temperature
Output 500HP Marine Emergency Generator , Marine Diesel Generators For Sailboats
Brushless Air Cooling Marine Generator Set 100KW /125KVA Pre - High Water Temperature Alarm
|
Contact Us
Contact Us
Request A Quote
E-Mail
Sitemap
Mobile Site
Privacy Policy | China Good Quality Silent Diesel Generator Set Supplier. © 2018 - 2026 JIANGSU STONE POWER CO.,LTD. All Rights Reserved.
