URL: https://www.silentgeneratorset.com/quality-10569136-prime-power-construction-cummins-low-noise-diesel-generator-60hz-563kva-450kw
Accessed: 2026-10-29

Prime Power Construction CUMMINS Low Noise Diesel Generator 60HZ 563KVA / 450KW
| | | JIANGSU STONE POWER CO.,LTD Power drive the world
|
Sales & Support
Request A Quote -
Email
Select Language
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
Türkçe
Indonesia
Polski
Home
Products
About Us
Factory Tour
Quality Control
Contact Us
Request A Quote
| Categories All Categories Silent Diesel Generator Set CUMMINS Diesel Generator Set PERKINS Diesel Generator Set DEUTZ Diesel Generator Set MITSUBISHI Diesel Generator Set Marine Diesel Generator Set Weichai Diesel Generator Set Cummins Marine Engines LOVOL Diesel Generator Set FG WILSON Generator Set YUCHAI Diesel Generator Set Open Diesel Generator Emergency Diesel Generator Diesel Generator Spare Parts AC Generator Containerized Soundproof Genset Industrial Diesel Generators
Search
Home Products CUMMINS Diesel Generator Set Prime Power Construction CUMMINS Low Noise Diesel Generator 60HZ 563KVA / 450KW
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
All Products
Silent Diesel Generator Set
(86)
CUMMINS Diesel Generator Set
(170)
PERKINS Diesel Generator Set
(100)
DEUTZ Diesel Generator Set
(31)
MITSUBISHI Diesel Generator Set
(21)
Marine Diesel Generator Set
(85)
Weichai Diesel Generator Set
(76)
Cummins Marine Engines
(17)
LOVOL Diesel Generator Set
(21)
FG WILSON Generator Set
(27)
YUCHAI Diesel Generator Set
(20)
Open Diesel Generator
(74)
Emergency Diesel Generator
(24)
Diesel Generator Spare Parts
(7)
AC Generator
(6)
Containerized Soundproof Genset
(11)
Industrial Diesel Generators
(27)
I'm Online Chat Now
Contact Now
Certification
We are glad to get your goods about 500kva. the quality is good, our client is satisfy with it, it was really a good cooperation!
—— Pattawit
We are from spain, we visit this facotory and bought 2 gensets from them, we used for a several months, the quality is good, nice cooperation!
—— Rodrigo Calabrano
Prime Power Construction CUMMINS Low Noise Diesel Generator 60HZ 563KVA / 450KW
| | | | |
Large Image :
Prime Power Construction CUMMINS Low Noise Diesel Generator 60HZ 563KVA / 450KW Get Best Price
|
Product Details:
| Place of Origin: | SHANGHAI, CHINA
| Brand Name: | STONE POWER
| Certification: | CE, ISO, EPA, UL
| Model Number: | SC563E6
Payment & Shipping Terms:
| Minimum Order Quantity: | 1 Set
| Price: | Negotiable
| Packaging Details: | 200 SET / MONTH
| Delivery Time: | 30 DAYS
| Payment Terms: | L/C, D/P, T/T, Western Union
Contact Now
Detailed Product Description
| Frequency:: | 60 | Rate:: | 1800rpm
| Fuel:: | Diesel | Alternator Brand:: | Stamford
| Alternator Model:: | HCI544C | ControControl System:: | DSE6020 / DSE7320
| Highlight: | cummins residential generators , cummins diesel genset
Construction 563kva / 450kw 60HZ Silent CUMMINS Diesel Generator KTA19G4 HCI544C
Output Ratings
| Gensets Model | Prime | Standby
| kW | kVA | kW | kVA
| TP625C6S | 450 | 562 | 500 | 625
| Voltage | 440V-480V | 254V-277V | 208V-240V
| Amps | 677-738 | 1172-1279 | 1353-1561
Ratings and Performance Data
| Engine Brand | Cummins
| Engine Model | KTA19G4
| Alternator Brand | Stamford
| Alternator Model | HCI544C
| Control System | DSE6020 / DSE7320
| Standard Noise Level@7m (Soundproof Sets) | 79 db
| Circuit Breaker Type | 3 Pole MCCB
| Frequency & Phase | 60Hz & 3PH
| Engine Speed: RPM | 1800
| Fuel Tank Capacity: L | Open | 1070
| Soundproof
| Fuel Consumption (l/hr) | 110% Load | 136
| 100% Load | 122
| 75% Load | 94
| 50% Load | 65
| Lubricant | 15W40-CF4 Upgrade
| Total Lubricant Capacity (L) | 50
Features
Standard open type is good to working in engine room with ventilation system.
The super silent model ( up to 50kw ) has electronic cooling fan and special design low noise level canopy. which is specialized for low noise level environment, such as office building, villa, museum.
Standard soundproof type ( IP21 ) will be working perfectly in the open air
All standard type can be working in 3rd explosive area for mining industry, special design will be suitable for 2nd explosive area.
All functional components are modular design, for fast repair, replace, and reduce stock, which can satisfy rental business.
50℃ radiator
IP54 ( soundproof sets ), IP56 ( control system )
Base fuel tank for at least 8 hours running
For friendly experience, all I/O control interface and daily maintenance parts are combined in one side.
Optional
| Engine | Alternator | Generator | Fuel System | Canopy
| Water Jacket Preheater Oil Preheater | Winding Temperature Measuring Instrument Alternator Preheater PMG Anti-damp and anti-corrosion treatment Anti-condensation heater | Toolkit with the machine | Low fuel level alarm Automatic fuel feeding system Fuel T-valves | Trailer Galvanized
| Lubricating System | Exhaust System | Cooling System | Control System | Voltages
| Oil with the machine | Protection board from hotness | Front heat protection Coolant ( - 30 °C ) | Remote control panel ATS | 440 / 254 V 416 / 240 V 220 / 127 V
Package & Payment & Delivery Date & Warranty
Package :Plastic Package.
Payment : by 30% T/T as deposit, 70% balance should be paid 10 days before shipment. Or 100% L/C at sight.
Delivery : 25 days after we get the down payment.
Warranty : All Topower goods are warranted in accordance with our warranty terms for a period of 12 months from date of despatch or 1000 running hours from date of commissioning whichever date occurs the sooner.
The Details of Construction 563kva / 450kw 60HZ Silent CUMMINS Diesel Generator KTA19G4 HCI544C
| GENSET MODEL | Output(kW) | Output(kVA) | Engine | Alternator Model
| Standby | Prime | Standby | Prime | Cummins | Stamford | Marathon | Wattek
| SC30E6 | 26 | 24 | 33 | 30 | 4B3.9-G2 | PI144E | GM-16-4 | WHI 184E
| SC40E6 | 35 | 32 | 44 | 40 | 4BT3.9-G2 | PI144H | MP-24-4 | WHI 184H
| SC50E6 | 44 | 40 | 55 | 50 | 4BTA3.9-G2 | PI144K | MP-30-4 | WHI 224C
| SC60E6 | 53 | 48 | 66 | 60 | 4BTA3.9-G2 | UCI224D | MP-40-4 | WHI 224D
| SC70E6 | 62 | 56 | 78 | 70 | 4BTA3.9-G11 | UCI224E | MP-48-4 | WHI 224E
| SC80E6 | 70 | 64 | 88 | 80 | 4BTA3.9-G11 | UCI224F | MP-58-4 | WHI 224F
| SC90E6 | 79 | 72 | 100 | 90 | 4BTA3.9-G11 | UCI224G | MP-58-4 | WHI 224G
| SC100E6 | 88 | 80 | 110 | 100 | 6BT5.9-G2 | UCI224G | MP-70-4 | WHI 274C
| SC110E6 | 97 | 88 | 121 | 110 | 6BT5.9-G2 | UCI274C | MP-70-4 | WHI 274C
| SC125E6 | 110 | 100 | 138 | 125 | 6BT5.9-G2 | UCI274D | MP-80-4 | WHI 274D
| SC138E6 | 121 | 110 | 151 | 138 | 6BTA5.9-G2 | UCI274D | MP-80-4 | WHI 274D
| SC150E6 | 132 | 120 | 165 | 150 | 6BTAA5.9-G2 | UCI274E | MP-104-4 | WHI 274Es
| SC160E6 | 141 | 128 | 176 | 160 | 6BTAA5.9-G12 | UCI274E | MP-104-4 | WHI 274Es
| SC165E6 | 145 | 132 | 181 | 165 | 6BTAA5.9-G12 | UCI274E | MP-104-4 | WHI 274E
| SC188E5 | 165 | 150 | 206 | 188 | 6CTA8.3-G2 | UCI274F | MP-120-4 | WHI 274F
| SC200E6 | 176 | 160 | 220 | 200 | 6CTAA8.3-G2 | UCI274G | MP-140-4 | WHI 274H
| SC250E6 | 220 | 200 | 275 | 250 | NT855-GA | UCI274H | MP-160-4 | WHI 274J
| SC270E6 | 238 | 216 | 298 | 270 | 6LTAA8.9-G2 | UCD274J | MP-180-4 | WHI 274J
| SC288E6 | 253 | 230 | 316 | 288 | 6LTAA8.9-G3 | UCD274K | MP-180-4 | WHI 274K
| SC313E6 | 275 | 250 | 344 | 313 | NTA855-G1 | HCI444C | MP-200-4A | WHI 4D
| SC344E6 | 303 | 275 | 379 | 344 | NTA855-G1B | HCI444D | MP-217-4A | WHI 4D
| SC344E6 | 303 | 275 | 379 | 344 | NTA855-G2 | HCI444D | MP-217-4A | WHI 4D
| SC375E6 | 330 | 300 | 413 | 375 | NTAA855-G3 | HCI444D | MP-240-4A | WHI 4ES
| SC375E6 | 330 | 300 | 413 | 375 | 6ZTAA13-G3 | HCI444D | MP-240-4A | WHI 4ES
| SC438E6 | 385 | 350 | 481 | 438 | KTA19-G2 | HCI444E | MP-300-4A | WHI 4F
| SC438E6 | 385 | 350 | 481 | 438 | 6ZTAA13-G2 | HCI444E | MP-300-4A | WHI 4F
| SC450E6 | 400 | 360 | 500 | 450 | 6ZTAA13-G4 | HCI444FS | MP-300-4A | WHI 4F
| SC500E6 | 440 | 400 | 550 | 500 | QSZ13-G3 | HCI444F | MP-320-4A | WHI 4G
| SC513E6 | 451 | 410 | 563 | 513 | KTA19-G3 | HCI544C | MP-320-4A | WHI 5C
| SC563E6 | 495 | 450 | 619 | 563 | KTA19-G3A | HCI544C | MP-360-4 | WHI 5D
| SC588E6 | 517 | 470 | 646 | 588 | KTAA19-G5 | HCI544C | MP-360-4 | WHI 5D
| SC625E6 | 550 | 500 | 688 | 625 | QSKTAA19-G4 | HCI544D | MP-400-4 | WHI 5ES
| SC644E6 | 567 | 515 | 709 | 644 | KTAA19-G6A | HCI544E | MP-400-4 | WHI 5ES
| SC681E6 | 600 | 545 | 750 | 681 | KTAA19-G6A | HCI544E | MP-480-4 | WHI 5ES
| SC688E6 | 605 | 550 | 756 | 688 | QSKTAA19-G5 | HCI544E | MP-480-4 | WHI 5E
| SC775E6 | 682 | 620 | 853 | 775 | KT38-G | HCI544FS | MX-560-4 | WHI 5F
| SC875E6 | 770 | 700 | 963 | 875 | KTA38-G1 | LVI634B | MX-560-4 | WHI 6C
| SC906E6 | 798 | 725 | 998 | 906 | KTA38-G2 | LVI634C | MX-600-4 | WHI 6C
| SC938E6 | 825 | 750 | 1031 | 938 | KTA38-G2B | LVI634C | MX-600-4 | WHI 6D
| SC1000E6 | 880 | 800 | 1100 | 1000 | KTA38-G2A | LVI634D | MX-640-4 | WHI 6D
| SC1125E6 | 990 | 900 | 1238 | 1125 | KTA38-G4 | LVI634E | MX-750-4 | WHI 6E
| SC1250E6 | 1100 | 1000 | 1375 | 1250 | KTA38-G9 | LVI634F | MX-850-4 | WHI 6F
| SC1250E6 | 1100 | 1000 | 1375 | 1250 | QSK38-G5 | LVI634F | MX-850-4 | WHI 6F
| SC1375E6 | 1210 | 1100 | 1513 | 1375 | KTA50-G3 | LVI634G | MX-1030-4 | WHI 6G
| SC1550E6 | 1320 | 1200 | 1650 | 1500 | KTA50-G9 | PI734A | MX-1030-4 | WHI 7B
| SC1625E6 | 1430 | 1300 | 1788 | 1625 | KTA50-G9 | PI734B | MX-1240-4 | WHI 7B
Tag:
cummins standby generator ,
cummins diesel genset ,
cummins residential generators
Contact Details
JIANGSU STONE POWER CO.,LTD
Contact Person:
Henry Shawn
Tel:
86-13761066312
Send your inquiry directly to us
Contact Now
More CUMMINS Diesel Generator Set
CUMMINS Standby Generator
Three Phase Cummins Diesel Generator Set 250kva 200kw 3000 * 1050 * 1750mm
Prime Power Construction CUMMINS Low Noise Diesel Generator 60HZ 563KVA / 450KW
3 Phase 360KW / 450KVA CUMMINS Diesel Generator Set With DSE6020 Control System
Four Stroke CUMMINS Residential Generators 1500RPM 730KW 913KVA KTA38-G2A
Pump set Engine model 6B5.9-P130 with radiator universal coupling water pump steel base frame with 200L integrated base fuel tank
| About Us About Us Factory Tour Quality Control | CUMMINS Diesel Generator Set Nt855ga Cummins Diesel Generator Set 250kva Powered With Three Phase Prime Power Construction CUMMINS Low Noise Diesel Generator 60HZ 563KVA / 450KW Industrial CUMMINS 400KW Diesel Generator With Anti - Vibration Mounted System Four Stroke CUMMINS Residential Generators 1500RPM 730KW 913KVA KTA38-G2A | MITSUBISHI Diesel Generator Set Durable MITSUBISHI Portable Diesel Generator 1700KVA MITSUBISHI Diesel Generator Set 1000KW 1250KVA MITSUBISHI Diesel Engine Generator Set With ISO9001 / CE Certification Industrial MITSUBISHI Generator Set 50HZ / 1500RPM Coupled With Stamford Alternator | Marine Diesel Generator Set Commercial 1800 RPM Cummins Marine Engines 261KW 350BHP Wet Type Manifold Low Fuel Consumption Portable Marine Generator 150KW /188KVA With High Coolant Temperature Output 500HP Marine Emergency Generator , Marine Diesel Generators For Sailboats Brushless Air Cooling Marine Generator Set 100KW /125KVA Pre - High Water Temperature Alarm | Contact Us Contact Us Request A Quote E-Mail Sitemap Mobile Site
Privacy Policy | China Good Quality Silent Diesel Generator Set Supplier. © 2018 - 2026 JIANGSU STONE POWER CO.,LTD. All Rights Reserved.
