URL: https://www.silentgeneratorset.com/quality-11320850-60hz-24vdc-three-phase-marine-diesel-genset-160kw-200kva
Accessed: 2026-10-29

60Hz 24VDC Three Phase Marine Diesel Genset 160KW 200KVA
| | | JIANGSU STONE POWER CO.,LTD Power drive the world
|
Sales & Support
Request A Quote -
Email
Select Language
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
Türkçe
Indonesia
Polski
Home
Products
About Us
Factory Tour
Quality Control
Contact Us
Request A Quote
| Categories All Categories Silent Diesel Generator Set CUMMINS Diesel Generator Set PERKINS Diesel Generator Set DEUTZ Diesel Generator Set MITSUBISHI Diesel Generator Set Marine Diesel Generator Set Weichai Diesel Generator Set Cummins Marine Engines LOVOL Diesel Generator Set FG WILSON Generator Set YUCHAI Diesel Generator Set Open Diesel Generator Emergency Diesel Generator Diesel Generator Spare Parts AC Generator Containerized Soundproof Genset Industrial Diesel Generators
Search
Home Products Marine Diesel Generator Set 60Hz 24VDC Three Phase Marine Diesel Genset 160KW 200KVA
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
All Products
Silent Diesel Generator Set
(86)
CUMMINS Diesel Generator Set
(170)
PERKINS Diesel Generator Set
(100)
DEUTZ Diesel Generator Set
(31)
MITSUBISHI Diesel Generator Set
(21)
Marine Diesel Generator Set
(85)
Weichai Diesel Generator Set
(76)
Cummins Marine Engines
(17)
LOVOL Diesel Generator Set
(21)
FG WILSON Generator Set
(27)
YUCHAI Diesel Generator Set
(20)
Open Diesel Generator
(74)
Emergency Diesel Generator
(24)
Diesel Generator Spare Parts
(7)
AC Generator
(6)
Containerized Soundproof Genset
(11)
Industrial Diesel Generators
(27)
I'm Online Chat Now
Contact Now
Certification
We are glad to get your goods about 500kva. the quality is good, our client is satisfy with it, it was really a good cooperation!
—— Pattawit
We are from spain, we visit this facotory and bought 2 gensets from them, we used for a several months, the quality is good, nice cooperation!
—— Rodrigo Calabrano
60Hz 24VDC Three Phase Marine Diesel Genset 160KW 200KVA
| |
Large Image :
60Hz 24VDC Three Phase Marine Diesel Genset 160KW 200KVA Get Best Price
|
Product Details:
| Place of Origin: | CHINA
| Brand Name: | STONE POWER
| Certification: | ISO/CE/CCS
| Model Number: | CCFJ160J
Payment & Shipping Terms:
| Minimum Order Quantity: | 1 unit
| Price: | Negotiable
| Packaging Details: | plastic film or wooden casehttp://www.maoyt.com/index.php?r=product/edit&pid=10677626&action=copy#label_name_affix
| Delivery Time: | 35 DAYS
| Supply Ability: | 100 units per month
Contact Now
Detailed Product Description
| Prime Output: | 160KW/200KVA | Frequency: | 60Hz
| Voltage: | 380V Optional | Engine: | DECE Cummins Model 6CTA8.3-GM175
| Alternator: | Stafmord,Marathon | Control Panel: | Special Marine Type
| Cooling System: | Heat Exchanger,sea Water Pump | Marine Class: | CCS (optional)
| Start Way: | Battery&Air&Spring | Type: | Marine Main Genset
| Highlight: | portable marine generator , marine diesel genset , marine emergency generator
Cummins 160kw 200kva marine main generator set 60hz 380v 3 phase for TAIWAN
| Generator Set Model: | CCFJ160J
| |
| Performance of Generator Set: | 380V,3phases,60Hz Output:160kw/200kva
| |
| Prime Output Power: : | 160kw/200kva
| |
| Rating Current | 303A
| Genset Overall Dimension : (L*W*H ) | 26850*860*1800 mm
| Genset Weight: | 1,750 kg
| |
| Rating Conditions: | In accordance with ISO-3046 reference conditions:
| -Air Pressure | 100 Kpa
| -Air Temperature | 45℃
| -Relative Humidity | 95%
| - Power Deration | Operation at elevated temperature for sustained operation above 45℃ , derate by 2% per 11℃ .
| | .
| |
| Voltage | 380V AC
| Frequency | 60 Hz
| Speed | 1800 RPM
| P.F. | 0.8
| Phase/Wire | 3/3
| |
| Governor Type: | ELECTRIC TYPE
| Momentary Frequency Variation | 10 %
| Frequency Regulation in Steady State | 5 %
| Recovery time | 5 s
| Frequency Variation Variation in Steady State | 3%
| Momentary Voltage Variation | －15％,＋20％
| Voltage Regulation in Steady State | 2.5%
| Voltage Variation in Steady State | 3%
| Recovery time | 1.5 s
| |
Section B － Technical Specification of Engine and alternator
| Engine Model: | CUMMINS 6CTA8.3-GM175
| - Prime Rating | 175KW @ 1800 RPM
| |
| General Configuration: |
| No. of cycle | 4
| -No. of cylinders | 6 nos
| - Bore x stroke | 114 mm x 135 mm
| - Displacement | 8.3 liters
| -Configuration | Cylinder in line
| -Aspiration | Turbocharger ,
| |
| Performance data |
| |
| General Data |
| - Revolution Direction | Counterclockwise viewed to flywheel
| Fuel System |
| -Maximum Allowed Restriction to Fuel Pump | 14 Kpa
| -Maximum Allowed Return Line Pressure | 35 Kpa
| -Fuel Consumption at rated power | 218g/kw.hr (engine only)
| Fuel Consumption is based on fuel of 35 °C API gravity at 16 °C (60 °F) having LHV of 42,780 kj/kg (18,390 Btu/Ib) and weighing 838.9 g/liter (7.001 Ib/U.S. gal). |
| |
| Exhaust System |
| -Maximum Allowed Back Pressure | 10 K Pa (3 in. Hg)
| -Recommended New Engine Allowed Back Pressure | 5 K Pa (1.5 in. Hg)
| |
| Air Induction System |
| -Maximum Allowed Intake Restriction | 635 mm H 2 O
| |
| Lube Oil system |
| -Oil Pan Capacity, Low | 12.3 Liters
| |
| -Maximum Operational Angularity of Oil Pan |
| Front Down | 45°
| Front Up | 45°
| Side to Side | 45 °
| |
| Electrical System | 24 V DC
| Starting system | 24VDC starting motor, 24VDC
| Cold start temperature | 0 ℃
| |
| Operation Fluids & Lubricants: |
| Fuel Oil | Diesel Oil is Grade No. 2-D requirements of the American Society for Testing and Materials (ASTM) ,Or China Fuel Type 0 – GB 252-8 (Grade 1 & Special Grade ) as equivalent, or China Fuel Type -10 – GB 252-87 ( grade 1 & special grade ) as equivalent
| |
| Lube Oil | SAE 15W-40, Grade CE, CF-4/SG, CG-4/SH or CH-4/SJ
| | SAE 15W-40,
| Coolant | 50-50 Ethylene Glycol/Water and Adequate concentration of DCA4
| |
| Main Alternator Model | | Cummins Stamford UCM274C UCM274C
| Configuration of Main Alternator | | Brushless Single bearing Air cooling
| | |
| Technical Data of Main Alternator | |
| - Capacity | KVA | 200
| - p.f. | | 0.8
| - Voltage | | 380VAC
| - Frequency | | 60 Hz
| - Insulation System | | H
| - Temperature rise | | F
| - Protection Class | | IP23
| - Phase/Wire | | 3/3
| - POLES | | 4
| | |
Section C Supply Scope
MARINE GENERATING SET,CONSISTING OF ( PER UNIT)
G - DRIVE ENGINE, 6BT5.9-GM100, WITH FOLLOWING EQUIPMENT:
1.1 AIR SYSTEM
AIR CLEANER
TURBOCHARER
AFTERCOOLER
1.1.4 CRANKCASE VENT LINE
1.2 COOLING SYSTEM
1.2.1 FRESH WATER PUM,CENTRIFUGAL TAPY
1.2.2 THERMOSTAT , FOR FRESH WATER
1.2.3 WATER FILTER
1.2.4 SEA WATER PUMP
1.2.5 HEAT EXCHANGER
1.3 LUB OIL SYSTEM
1.3.1 OIL PUMP
1.3.2 OIL FILTER
1.3.3 OIL COOLER
1.3.4 OIL DIPSTICK
1.3.5 OIL PAN
1.4 FUEL OIL SYSTEM
1.4.1 FUEL FILTER
1.4.2 FUEL PUMP WITH ELECTRIC GOVERNOR
1.4.3 FUEL INLET/OUTLET FLEXIBLE SECTION
1.5 EXHAUST SYSTEM
1.5.1 EXHAUST ELBOW
1.5.2 EXHAUST FLEXIBLE SECTION AS LOOSE
1.5.3 FLANGE AS LOOSE
1.5.4 MUFFLER (OPTIONAL)
1.6 STARTING SYSTEM
1.6.2 24VDC START MOTOR
1.6.3 MOUNTED ALTERNATOR
2. ALTERNATOR UCM274C
2.1 AVR
2.2 ONE POTENTIALMETER FOR VOLTAGE ADJUST AS LOOSE
2.3 CABLE GLAND
LOCAL CONTROL PANEL
3.1 OIL PRESS GAUGE
3.2 WATER TEMP. GAUGE
3.3 HOURMETER
3.4 FREQUENCY METER
3.5 POWER VOLTAGE
3.6 START/STOP SWITCH
3.7 EMERGNECY STOP BUTTON
3.8 TEST/RESET SWITCH
3.9 MONITORING SYSTEM:
MONITORING SYSTEM FOR
RUN
PRE-LOW OIL PRESSURE ALARM
PRE-HIGH WATER TEMPERATURE ALARM
OVERSPEED SHUTDOWN
LOW OIL PRESSURE SHUTDOWN
HIGH COOLANT TEMPREATURE
4. GENSET CONSTRUCTION:
- STRONG COMMON BASEKID
- ENGINE AND ALTERNATOR FLEXIBLE MOUNTING WITH ISOLATORS
- BATTERIES
QULIFICATION CERTIFICATE AND TEST REPORT
- CCS MARINE CLASS/EIAPP MANUAL (OPTIONAL)
6. DRAWINGS AND DOCUMENT
6.1) 2 copies of the followings approval drawings & documents should be submitted within 2 weeks after signing the contract
Installation Drawings
System Diagram
Electrical drawings (includes customer interface)
Technical sheet
Outline drawing of loose supply accessory
6.2) 2 copies of working drawing &document should be submitted with 7 working days after received confirmation,( The approval drawing will be confirmed as working drawing if not received confirmation within one week )
6.3) One copy per genset of final document should be submitted while genset delivered Specialist tools list
Parts catalog
Operation and maintenance manual
Engine test report
Name plate&Control panel in English
7. ONE SET OF CUMMINS STANDARD TOOLS PER ENGINE
8. MARINE GENSET PHOTOES FOR REFERENCE
Tag:
portable marine generator ,
marine diesel genset ,
marine emergency generator
Contact Details
JIANGSU STONE POWER CO.,LTD
Contact Person:
Henry Shawn
Tel:
86-13761066312
Send your inquiry directly to us
Contact Now
More Marine Diesel Generator Set
CUMMINS Diesel Generator Set 746KW
60Hz 24VDC Three Phase Marine Diesel Genset 160KW 200KVA
6bt5.9-gm83 Cummins Marine Diesel Generator Set Dc24v Electrical Starting
240V Cummins K19-DM Marine Diesel Generator Set Electric Type High Efficiency
High Efficiency Marine Diesel Generator Set Cummins K19-DM 60hz 220V 400kw 500kva
220V 60hz Marine Diesel Generator Set 36kw Compact Structure Easy Installation
| About Us About Us Factory Tour Quality Control | CUMMINS Diesel Generator Set Nt855ga Cummins Diesel Generator Set 250kva Powered With Three Phase Prime Power Construction CUMMINS Low Noise Diesel Generator 60HZ 563KVA / 450KW Industrial CUMMINS 400KW Diesel Generator With Anti - Vibration Mounted System Four Stroke CUMMINS Residential Generators 1500RPM 730KW 913KVA KTA38-G2A | MITSUBISHI Diesel Generator Set Durable MITSUBISHI Portable Diesel Generator 1700KVA MITSUBISHI Diesel Generator Set 1000KW 1250KVA MITSUBISHI Diesel Engine Generator Set With ISO9001 / CE Certification Industrial MITSUBISHI Generator Set 50HZ / 1500RPM Coupled With Stamford Alternator | Marine Diesel Generator Set Commercial 1800 RPM Cummins Marine Engines 261KW 350BHP Wet Type Manifold Low Fuel Consumption Portable Marine Generator 150KW /188KVA With High Coolant Temperature Output 500HP Marine Emergency Generator , Marine Diesel Generators For Sailboats Brushless Air Cooling Marine Generator Set 100KW /125KVA Pre - High Water Temperature Alarm | Contact Us Contact Us Request A Quote E-Mail Sitemap Mobile Site
Privacy Policy | China Good Quality Silent Diesel Generator Set Supplier. © 2018 - 2026 JIANGSU STONE POWER CO.,LTD. All Rights Reserved.
