URL: https://www.silentgeneratorset.com/sale-10586624-3-pole-cummins-diesel-generator-set-25kva-20kw-silent-diesel-generator-set-for-home.html
Accessed: 2026-10-29

3 Pole CUMMINS Diesel Generator Set , 25KVA / 20KW Silent Diesel Generator Set For Home
| | | JIANGSU STONE POWER CO.,LTD Power drive the world
|
Sales & Support
Request A Quote -
Email
Select Language
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
Türkçe
Indonesia
Polski
Home
Products
About Us
Factory Tour
Quality Control
Contact Us
Request A Quote
| Categories All Categories Silent Diesel Generator Set CUMMINS Diesel Generator Set PERKINS Diesel Generator Set DEUTZ Diesel Generator Set MITSUBISHI Diesel Generator Set Marine Diesel Generator Set Weichai Diesel Generator Set Cummins Marine Engines LOVOL Diesel Generator Set FG WILSON Generator Set YUCHAI Diesel Generator Set Open Diesel Generator Emergency Diesel Generator Diesel Generator Spare Parts AC Generator Containerized Soundproof Genset Industrial Diesel Generators
Search
Home Products CUMMINS Diesel Generator Set 3 Pole CUMMINS Diesel Generator Set , 25KVA / 20KW Silent Diesel Generator Set For Home
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
All Products
Silent Diesel Generator Set
(86)
CUMMINS Diesel Generator Set
(170)
PERKINS Diesel Generator Set
(100)
DEUTZ Diesel Generator Set
(31)
MITSUBISHI Diesel Generator Set
(21)
Marine Diesel Generator Set
(85)
Weichai Diesel Generator Set
(76)
Cummins Marine Engines
(17)
LOVOL Diesel Generator Set
(21)
FG WILSON Generator Set
(27)
YUCHAI Diesel Generator Set
(20)
Open Diesel Generator
(74)
Emergency Diesel Generator
(24)
Diesel Generator Spare Parts
(7)
AC Generator
(6)
Containerized Soundproof Genset
(11)
Industrial Diesel Generators
(27)
I'm Online Chat Now
Contact Now
Certification
We are glad to get your goods about 500kva. the quality is good, our client is satisfy with it, it was really a good cooperation!
—— Pattawit
We are from spain, we visit this facotory and bought 2 gensets from them, we used for a several months, the quality is good, nice cooperation!
—— Rodrigo Calabrano
3 Pole CUMMINS Diesel Generator Set , 25KVA / 20KW Silent Diesel Generator Set For Home
| | |
Large Image :
3 Pole CUMMINS Diesel Generator Set , 25KVA / 20KW Silent Diesel Generator Set For Home Get Best Price
|
Product Details:
| Place of Origin: | CHINA
| Brand Name: | STONE POWER
| Certification: | CE, ISO, EPA, UL
| Model Number: | SC25E5
Payment & Shipping Terms:
| Minimum Order Quantity: | 1 SET
| Price: | Negotiable
| Packaging Details: | Plastic wrapped on wooden bearers as consumer requirements. LCL, 20FT and 40FT are available.
| Delivery Time: | 30 DAYS
| Payment Terms: | L/C, D/P, T/T, Western Union
| Supply Ability: | 200 SET/MONTH
Contact Now
Detailed Product Description
| Frequency:: | 50 | Fuel:: | Diesel
| Rate:: | 1500rpm | Engine Brand:: | Cummins
| Engine Model:: | 4B3.9G1 | Alternator Brand And Model:: | Stamford PI144E
| Highlight: | cummins standby generator , cummins residential generators
Home 25kva / 20kw 3 Pole Silent CUMMINS Diesel Generator 4B3.9G1 PI144E
Output Ratings
| Gensets Model | Prime | Standby
| kW | kVA | kW | kVA
| TP28C1S | 20 | 25 | 22 | 28
| Voltage | 380V-415V | 220V-240V | 190V-208V
| Amps | 35-38 | 60-66 | 69-76
Ratings and Performance Data
| Engine Brand | Cummins
| Engine Model | 4B3.9G1
| Alternator Brand | Stamford
| Alternator Model | PI144E
| Control System | DSE6020/DSE7320
| Standard Noise Level @ 7m | 88 db
| Circuit Breaker Type | 3 Pole MCCB
| Frequency & Phase | 50Hz & 3PH
| Engine Speed: RPM | 1500
| Fuel Tank Capacity: L | Open | 67
| Soundproof
| Fuel Consumption (l/hr) | 110% Load | 7.5
| 100% Load | 6.7
| 75% Load | 5.2
| 50% Load | 4.0
| Lubricant | 15W40 - CF4 Upgrade
| Total Lubricant Capacity (L) | 9
Features
Standard open type is good to working in engine room with ventilation system.
The super silent model ( up to 50kw ) has electronic cooling fan and special design low noise level canopy. which is specialized for low noise level environment, such as office building, villa, museum.
Standard soundproof type ( IP21 ) will be working perfectly in the open air
All standard type can be working in 3rd explosive area for mining industry, special design will be suitable for 2nd explosive area.
All functional components are modular design, for fast repair, replace, and reduce stock, which can satisfy rental business.
50℃ radiator
IP54 ( soundproof sets ), IP56 ( control system )
Base fuel tank for at least 8 hours running
For friendly experience, all I/O control interface and daily maintenance parts are combined in one side.
Optional
| Engine | Alternator | Generator | Fuel System | Canopy
| Water Jacket Preheater Oil Preheater | Winding Temperature Measuring Instrument Alternator Preheater PMG Anti-damp and anti-corrosion treatment Anti-condensation heater | Toolkit with the machine | Low fuel level alarm Automatic fuel feeding system Fuel T-valves | Trailer Galvanized
| Lubricating System | Exhaust System | Cooling System | Control System | Voltages
| Oil with the machine | Protection board from hotness | Front heat protection Coolant ( - 30 °C ) | Remote control panel ATS | 415 / 240 V 400 / 230 V 380 / 220 V
The Details of Cummins Diesel Generator
Package & Payment & Delivery Date & Warranty
Package :Plastic Package.
Payment : by 30% T/T as deposit, 70% balance should be paid 10 days before shipment. Or 100% L/C at sight.
Delivery : 25 days after we get the down payment.
Warranty : All Stonepower goods are warranted in accordance with our warranty terms for a period of 12 months from date of despatch or 1000 running hours from date of commissioning whichever date occurs the sooner.
Tag:
cummins standby generator ,
cummins diesel genset ,
cummins residential generators
Contact Details
JIANGSU STONE POWER CO.,LTD
Contact Person:
Henry Shawn
Tel:
86-13761066312
Send your inquiry directly to us
Contact Now
More CUMMINS Diesel Generator Set
CUMMINS Standby Generator
Three Phase Cummins Diesel Generator Set 250kva 200kw 3000 * 1050 * 1750mm
Prime Power Construction CUMMINS Low Noise Diesel Generator 60HZ 563KVA / 450KW
3 Phase 360KW / 450KVA CUMMINS Diesel Generator Set With DSE6020 Control System
Four Stroke CUMMINS Residential Generators 1500RPM 730KW 913KVA KTA38-G2A
Pump set Engine model 6B5.9-P130 with radiator universal coupling water pump steel base frame with 200L integrated base fuel tank
| About Us About Us Factory Tour Quality Control | CUMMINS Diesel Generator Set Nt855ga Cummins Diesel Generator Set 250kva Powered With Three Phase Prime Power Construction CUMMINS Low Noise Diesel Generator 60HZ 563KVA / 450KW Industrial CUMMINS 400KW Diesel Generator With Anti - Vibration Mounted System Four Stroke CUMMINS Residential Generators 1500RPM 730KW 913KVA KTA38-G2A | MITSUBISHI Diesel Generator Set Durable MITSUBISHI Portable Diesel Generator 1700KVA MITSUBISHI Diesel Generator Set 1000KW 1250KVA MITSUBISHI Diesel Engine Generator Set With ISO9001 / CE Certification Industrial MITSUBISHI Generator Set 50HZ / 1500RPM Coupled With Stamford Alternator | Marine Diesel Generator Set Commercial 1800 RPM Cummins Marine Engines 261KW 350BHP Wet Type Manifold Low Fuel Consumption Portable Marine Generator 150KW /188KVA With High Coolant Temperature Output 500HP Marine Emergency Generator , Marine Diesel Generators For Sailboats Brushless Air Cooling Marine Generator Set 100KW /125KVA Pre - High Water Temperature Alarm | Contact Us Contact Us Request A Quote E-Mail Sitemap Mobile Site
Privacy Policy | China Good Quality Silent Diesel Generator Set Supplier. © 2018 - 2026 JIANGSU STONE POWER CO.,LTD. All Rights Reserved.
