URL: https://www.silentgeneratorset.com/sale-10586500-open-type-25kva-3ph-water-cooled-diesel-generator-100-load-cummins-4b3-9g1.html
Accessed: 2026-10-29

Open Type 25KVA 3PH Water Cooled Diesel Generator 100% Load CUMMINS 4B3.9G1
| | | JIANGSU STONE POWER CO.,LTD Power drive the world
|
Sales & Support
Request A Quote -
Email
Select Language
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
Türkçe
Indonesia
Polski
Home
Products
About Us
Factory Tour
Quality Control
Contact Us
Request A Quote
| Categories All Categories Silent Diesel Generator Set CUMMINS Diesel Generator Set PERKINS Diesel Generator Set DEUTZ Diesel Generator Set MITSUBISHI Diesel Generator Set Marine Diesel Generator Set Weichai Diesel Generator Set Cummins Marine Engines LOVOL Diesel Generator Set FG WILSON Generator Set YUCHAI Diesel Generator Set Open Diesel Generator Emergency Diesel Generator Diesel Generator Spare Parts AC Generator Containerized Soundproof Genset Industrial Diesel Generators
Search
Home Products CUMMINS Diesel Generator Set Open Type 25KVA 3PH Water Cooled Diesel Generator 100% Load CUMMINS 4B3.9G1
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
All Products
Silent Diesel Generator Set
(86)
CUMMINS Diesel Generator Set
(170)
PERKINS Diesel Generator Set
(100)
DEUTZ Diesel Generator Set
(31)
MITSUBISHI Diesel Generator Set
(21)
Marine Diesel Generator Set
(85)
Weichai Diesel Generator Set
(76)
Cummins Marine Engines
(17)
LOVOL Diesel Generator Set
(21)
FG WILSON Generator Set
(27)
YUCHAI Diesel Generator Set
(20)
Open Diesel Generator
(74)
Emergency Diesel Generator
(24)
Diesel Generator Spare Parts
(7)
AC Generator
(6)
Containerized Soundproof Genset
(11)
Industrial Diesel Generators
(27)
I'm Online Chat Now
Contact Now
Certification
We are glad to get your goods about 500kva. the quality is good, our client is satisfy with it, it was really a good cooperation!
—— Pattawit
We are from spain, we visit this facotory and bought 2 gensets from them, we used for a several months, the quality is good, nice cooperation!
—— Rodrigo Calabrano
Open Type 25KVA 3PH Water Cooled Diesel Generator 100% Load CUMMINS 4B3.9G1
| | | |
Large Image :
Open Type 25KVA 3PH Water Cooled Diesel Generator 100% Load CUMMINS 4B3.9G1 Get Best Price
|
Product Details:
| Place of Origin: | Shanghai of China
| Brand Name: | STONE POWER
| Certification: | ISO, CE Certification
| Model Number: | SC25M5
Payment & Shipping Terms:
| Minimum Order Quantity: | 1 SET
| Price: | Negotiable
| Packaging Details: | Plastic packing
| Delivery Time: | 15-25 working day
| Supply Ability: | 500 Set / Month
Contact Now
Detailed Product Description
| Commodity:: | 50HZ Three Phase Water-cooled Open Type 25kva Cummins Diesel Generator | Cummins Engine Model:: | 4B3.9G1
| Stamford Alternator Model:: | PI144E | Control Panel:: | Deep Sea 6020 / 7320
| Frequncy & Rotate Speed:: | 50HZ & 1500 RPM | Total Lubricant Capacity:: | 9 L
| Highlight: | cummins standby generator , cummins residential generators
50Hz Open Type 25KVA 3PH Water Cooled Diesel Generator CUMMINS 4B3.9G1
Engine Output Ratings:
| Gensets Model | Prime | Standby
| kW | kVA | kW | kVA
| TP28C | 20 | 25 | 22 | 28
| Voltage | 380V-415V | 220V-240V | 190V-208V
| Amps | 35-38 | 60-66 | 69-76
Ratings and Performance Data of TP28C:
| Engine Brand | Cummins
| Engine Model | 4B3.9G1
| Alternator Brand | Stamford
| Alternator Model | PI144E
| Control System | DSE6020/DSE7320
| Standard Noise Level@7m | 88 db
| Circuit Breaker Type | 3 Pole MCCB
| Frequency & Phase | 50Hz & 3PH
| Engine Speed: RPM | 1500
| Fuel Tank Capacity: L | Open | 67
| Soundproof
| Fuel Consumption (l/hr) | 110% Load | 7.5
| 100% Load | 6.7
| 75% Load | 5.2
| 50% Load | 4.0
| Lubricant | 15W40-CF4 Upgrade
| Total Lubricant Capacity (L) | 9
Features of Cummins Diesel Generator:
1. International Warranty Service
2. Short delivery time, as we always have Cummins engine in stock
3. With ISO9001&CE certification
4. Spare parts are easy to get from worldwide market with much cheaper price
5. Coupled with Stamford alternator, Marathon alternator or Chinese Aladdin alternator
6. Perfect after-service network
7. Both 50Hz and 60Hz
8. Rigorous test including 50% load,75% load,100% load and 110% load
Standard Configuration of Cummins Diesel Generator Set:
1) Cummins engine
2) Stamford alternator(Marathon,Aladdin brand for option)
3) Deepsea DSE6020 control panel
4) Chint circuit breaker
5) 8 Working Hours Base Fuel Tank (for the genset ≤ 650kVA prime, only Base Frame for other models)
6) Anti-Vibration Mounted System
7) Battery, battery charger and battery isolator switch
8) Industrial silencer and flexible exhaust hose
9) Cummins tools
Optional
| Engine | Alternator | Generator | Fuel System | Canopy
| Water Jacket Preheater Oil Preheater | Winding Temperature Measuring Instrument Alternator Preheater PMG Anti-damp and anti-corrosion treatment Anti-condensation heater | Toolkit with the machine | Low fuel level alarm Automatic fuel feeding system Fuel T-valves | Trailer Galvanized
| Lubricating System | Exhaust System | Cooling System | Control System | Voltages
| Oil with the machine | Protection board from hotness | Front heat protection Coolant (-30°C) | Remote control panel ATS | 415/240V 400/230V 380/220V
The following lists are optional by the needs of customers:
| 1000 Series 1000 Hour Maintaining List
| No. | Part Name | Part No. | Qty | Remark
| 1 | FUEL FILTER | 26560143 | 1 |
| 2 | OIL FILTER | 2654403 | 1 |
| 3 | AIR FILTER | 26510353 | 1 |
| 4 | BELT | 2614B658 | 1 |
| 5 | SEAL - ROCKER BOX COVER | 3681C001 | 1 |
| 6 | GASKET - CYLINDER HEAD | 3681H208 | 1 |
| 7 | THERMOSTAT | 2485613 | 1 |
| 8 | FRONT OIL SEAL | 2418F437 | 1 |
| 9 | SEAL - REAR END OIL | 2418F703 | 1 |
The Details of Three Phase Water-cooled Open Type 25kva Cummins Diesel Generator :
Package & Payment & Delivery Date & Warranty:
1) Package :Plastic Package.
2) Payment : by 30% T/T as deposit, 70% balance should be paid 10 days before shipment. Or 100% L/C at sight.
3) Delivery : 25 days after we get the down payment.
4) Warranty : All Stonepower goods are warranted in accordance with our warranty terms for a period of 12 months from date of despatch or 1000 running hours from date of commissioning whichever date occurs the sooner.
The STONE Power diesel generator design have open type ,silent type , Container type, trailer type for your choose:
For open type , the diesel genset will be much easier to maintainance and repair, with more durable performance and longer service life, so the cost performance is higher.
For silent type , diesel generator set, the noise level can be 68-78db(A)@7M; with silent canopy, the genset can be soundproof, rainproof, rustproof, dustproof and more safe.
Introduction to Cummins Inc., DCEC & CCEC:
1) Cummins Inc., a global power leader, is a corporation of complementary business units that design, manufacture, distribute and service engines and related technologies, including fuel systems, controls, air handling, filtration, emission solutions and electrical power generation systems. Headquartered in Columbus, Indiana (USA), Cummins serves customers in approximately 190 countries and territories through a network of more than 500 Company-owned and independent distributor locations and approximately 5,200 dealer locations.
2) Dongfeng Cummins Engine Co., Ltd.(DCEC) is a joint engine manufacturer between Cummins Inc. and Dongfeng Motor. Co. DCEC provides engines with power range from 30kva to 275kva.
3) Chongqing Cummins Engine Co., Ltd.(CCEC) is the first production base invested by Cummins Inc. with a large power range from 275kva to 1680kva.
Tag:
cummins standby generator ,
cummins diesel genset ,
cummins residential generators
Contact Details
JIANGSU STONE POWER CO.,LTD
Contact Person:
Henry Shawn
Tel:
86-13761066312
Send your inquiry directly to us
Contact Now
More CUMMINS Diesel Generator Set
CUMMINS Standby Generator
Three Phase Cummins Diesel Generator Set 250kva 200kw 3000 * 1050 * 1750mm
Prime Power Construction CUMMINS Low Noise Diesel Generator 60HZ 563KVA / 450KW
3 Phase 360KW / 450KVA CUMMINS Diesel Generator Set With DSE6020 Control System
Four Stroke CUMMINS Residential Generators 1500RPM 730KW 913KVA KTA38-G2A
Pump set Engine model 6B5.9-P130 with radiator universal coupling water pump steel base frame with 200L integrated base fuel tank
| About Us About Us Factory Tour Quality Control | CUMMINS Diesel Generator Set Nt855ga Cummins Diesel Generator Set 250kva Powered With Three Phase Prime Power Construction CUMMINS Low Noise Diesel Generator 60HZ 563KVA / 450KW Industrial CUMMINS 400KW Diesel Generator With Anti - Vibration Mounted System Four Stroke CUMMINS Residential Generators 1500RPM 730KW 913KVA KTA38-G2A | MITSUBISHI Diesel Generator Set Durable MITSUBISHI Portable Diesel Generator 1700KVA MITSUBISHI Diesel Generator Set 1000KW 1250KVA MITSUBISHI Diesel Engine Generator Set With ISO9001 / CE Certification Industrial MITSUBISHI Generator Set 50HZ / 1500RPM Coupled With Stamford Alternator | Marine Diesel Generator Set Commercial 1800 RPM Cummins Marine Engines 261KW 350BHP Wet Type Manifold Low Fuel Consumption Portable Marine Generator 150KW /188KVA With High Coolant Temperature Output 500HP Marine Emergency Generator , Marine Diesel Generators For Sailboats Brushless Air Cooling Marine Generator Set 100KW /125KVA Pre - High Water Temperature Alarm | Contact Us Contact Us Request A Quote E-Mail Sitemap Mobile Site
Privacy Policy | China Good Quality Silent Diesel Generator Set Supplier. © 2018 - 2026 JIANGSU STONE POWER CO.,LTD. All Rights Reserved.
