URL: https://www.silentgeneratorset.com/sale-10583544-800kva-640kw-open-diesel-generator-soundproof-cummins-diesel-generator-set.html
Accessed: 2026-10-29

800KVA 640KW Open Diesel Generator , Soundproof CUMMINS Diesel Generator Set
| | | JIANGSU STONE POWER CO.,LTD Power drive the world
|
Sales & Support
Request A Quote -
Email
Select Language
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
Türkçe
Indonesia
Polski
Home
Products
About Us
Factory Tour
Quality Control
Contact Us
Request A Quote
| Categories All Categories Silent Diesel Generator Set CUMMINS Diesel Generator Set PERKINS Diesel Generator Set DEUTZ Diesel Generator Set MITSUBISHI Diesel Generator Set Marine Diesel Generator Set Weichai Diesel Generator Set Cummins Marine Engines LOVOL Diesel Generator Set FG WILSON Generator Set YUCHAI Diesel Generator Set Open Diesel Generator Emergency Diesel Generator Diesel Generator Spare Parts AC Generator Containerized Soundproof Genset Industrial Diesel Generators
Search
Home Products Open Diesel Generator 800KVA 640KW Open Diesel Generator , Soundproof CUMMINS Diesel Generator Set
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
All Products
Silent Diesel Generator Set
(86)
CUMMINS Diesel Generator Set
(170)
PERKINS Diesel Generator Set
(100)
DEUTZ Diesel Generator Set
(31)
MITSUBISHI Diesel Generator Set
(21)
Marine Diesel Generator Set
(85)
Weichai Diesel Generator Set
(76)
Cummins Marine Engines
(17)
LOVOL Diesel Generator Set
(21)
FG WILSON Generator Set
(27)
YUCHAI Diesel Generator Set
(20)
Open Diesel Generator
(74)
Emergency Diesel Generator
(24)
Diesel Generator Spare Parts
(7)
AC Generator
(6)
Containerized Soundproof Genset
(11)
Industrial Diesel Generators
(27)
I'm Online Chat Now
Contact Now
Certification
We are glad to get your goods about 500kva. the quality is good, our client is satisfy with it, it was really a good cooperation!
—— Pattawit
We are from spain, we visit this facotory and bought 2 gensets from them, we used for a several months, the quality is good, nice cooperation!
—— Rodrigo Calabrano
800KVA 640KW Open Diesel Generator , Soundproof CUMMINS Diesel Generator Set
| | |
Large Image :
800KVA 640KW Open Diesel Generator , Soundproof CUMMINS Diesel Generator Set Get Best Price
|
Product Details:
| Place of Origin: | CHINA
| Brand Name: | STONE POWER
| Certification: | CE ISO
| Model Number: | SC880C
Payment & Shipping Terms:
| Minimum Order Quantity: | 1 SET
| Price: | Negotiable
| Packaging Details: | Plastic package. LCL, 20FT , 40FT , 40HQ are available, according your order quantity
| Delivery Time: | 25DAYS
| Supply Ability: | 100 SET/month
Contact Now
Detailed Product Description
| Cummins Engine Model:: | KTA38-G2B | Stamford Alternator Model:: | LV634C
| Control System:: | DSE6020 / DSE7320 | Frequency:: | 50Hz
| Prime Output:: | 640kw/800kva | Standby Output:: | 704kw/880kva
| Highlight: | open type genset , open type diesel generator
Open type 50HZ 800kva new design Diesel Generator Powered by Cummin
Output Ratings
| Gensets Model | Prime | Standby
| kW | kVA | kW | kVA
| TP880C | 640 | 800 | 704 | 880
Dimensions and Weights
| Model | SP880C
| Open
| DIM: (mm) | L | 4450
| W | 1700
| H | 2360
| Weights (kg) | 8650
| Qty. (Unit) | 20ft GP | 0
| 40 ft GP | 0
| 40 ft GP HQ | 2
| Exhaust port Diameter (mm) | 127
Ratings and Performance Data
| Engine Brand | Cummins
| Engine Model | KTA38-G2B
| Alternator Brand | Stamford
| Alternator Model | LV634C
| Control System | DSE6020 / DSE7320
| Standard Noise Level@7m | 102
| Circuit Breaker Type | 3 Pole MCCB
| Frequency & Phase | 50Hz & 3PH
| Engine Speed: RPM | 1500
| Fuel Tank Capacity: L | Open | 1910
| Soundproof
| Fuel Consumption (l/hr) | 110% Load | 184
| 100% Load | 167
| 75% Load | 128
| 50% Load | 90
| Lubricant | 15W40-CF4 Upgrade
| Total Lubricant Capacity (L) | 135
The Features of Cummins 640kw/800kva Diesel Generators:
1. Standard open type is good to working in engine room with ventilation system.
2. The super silent model (up to 50kw) has electronic cooling fan and special design low noise level canopy. which is specialized for low noise level environment, such as office building, villa, museum.
3. Standard soundproof type(IP21) will be working perfectly in the open air
4. All standard type can be working in 3rd explosive area for mining industry, special design will be suitable for 2nd explosive area.
5. All functional components are modular design, for fast repair, replace, and reduce stock, which can satisfy rental business.
6. 50℃ radiator
7. IP54 (soundproof sets), IP56 (control system)
8. Base fuel tank for at least 8 hours running
9. For friendly experience, all I/O control interface and daily maintenance parts are combined in one side.
STONE Power standard Configuration of Diesel Generator Set Powered by Cummins Engine
1) Cummins engine
2) Stamford alternator(Marathon, Mecc alte Wattek brand for option)
3) Deepsea DSE6020 control panel
4) Chint circuit breaker
5) 8 Working Hours Base Fuel Tank (for the genset ≤ 650kVA prime, only Base Frame for other models)
6) Anti-Vibration Mounted System
7) Battery, battery charger and battery isolator switch
8) Industrial silencer and flexible exhaust hose
What is the advantages of your Diesel Generator Set Powered Cummins Engine?
1. International Warranty Service
2. Short delivery time, as we always have Cummins engine in stock
3. With ISO9001&CE certification
4. Spare parts are easy to get from worldwide market with much cheaper price
5. Coupled with Stamford alternator, Marathon alternator or Chinese Aladdin alternator
6. Perfect after-service network
7. Both 50Hz and 60Hz
8. Rigorous test including 50% load,75% load,100% load and 110% load
Q1: How is your Package & Payment & Delivery Date & Warranty?
A.1) Package : Plastic Package.
A.2) Payment : by 30% T/T as deposit, 70% balance should be paid 10 days before shipment. Or 100% L/C at sight.
A.3) Delivery : 25 days after we get the down payment.
A.4) Warranty: All Topower goods are warranted in accordance with our warranty terms for a period of 12 months from date of dispatch or 1000 running hours from date of commissioning whichever date occurs the sooner.
Q2: Any advantages about your company?
Answers: STONE POWER Brand Diesel Generators
---- Middle-high Positioning;
---- 25days Lead-time;
---- Designed by CAE and CAF Software;
---- Got the ISO and CE certificate;
---- High quality with the best price can help you get more benefit and beat your competitors;
---- Cummins, Perkins, Detuz etc. famous engine brands optional.
Tag:
open type genset ,
open type diesel generator ,
open frame diesel generators
Contact Details
JIANGSU STONE POWER CO.,LTD
Contact Person:
Henry Shawn
Tel:
86-13761066312
Send your inquiry directly to us
Contact Now
More Open Diesel Generator
880KVA Perkins Open Type 700KW - 800KW Diesel powered Generator for Industrial
Anti Vibration Mounted Weichai Power Generator 200kw 250kva WP10D264E200
180kw 225kva WEICHAI Open Diesel Generator 4 Cylinders WP10D238E200
4 Cylinders 1500rpm Open Diesel Generator 300kw 375kva
Mining 320kw 400kva Open Type Generator With Multi Cylinder
ISO Anti Vibration Open Type Diesel Generator 300kw 375kva
| About Us About Us Factory Tour Quality Control | CUMMINS Diesel Generator Set Nt855ga Cummins Diesel Generator Set 250kva Powered With Three Phase Prime Power Construction CUMMINS Low Noise Diesel Generator 60HZ 563KVA / 450KW Industrial CUMMINS 400KW Diesel Generator With Anti - Vibration Mounted System Four Stroke CUMMINS Residential Generators 1500RPM 730KW 913KVA KTA38-G2A | MITSUBISHI Diesel Generator Set Durable MITSUBISHI Portable Diesel Generator 1700KVA MITSUBISHI Diesel Generator Set 1000KW 1250KVA MITSUBISHI Diesel Engine Generator Set With ISO9001 / CE Certification Industrial MITSUBISHI Generator Set 50HZ / 1500RPM Coupled With Stamford Alternator | Marine Diesel Generator Set Commercial 1800 RPM Cummins Marine Engines 261KW 350BHP Wet Type Manifold Low Fuel Consumption Portable Marine Generator 150KW /188KVA With High Coolant Temperature Output 500HP Marine Emergency Generator , Marine Diesel Generators For Sailboats Brushless Air Cooling Marine Generator Set 100KW /125KVA Pre - High Water Temperature Alarm | Contact Us Contact Us Request A Quote E-Mail Sitemap Mobile Site
Privacy Policy | China Good Quality Silent Diesel Generator Set Supplier. © 2018 - 2026 JIANGSU STONE POWER CO.,LTD. All Rights Reserved.
