URL: https://www.silentgeneratorset.com/sale-10666200-blue-color-travel-trailer-generator-24kw-30kva-intelligent-led-display-control-panel.html
Accessed: 2026-10-29

Blue Color Travel Trailer Generator 24KW 30KVA Intelligent LED Display Control Panel
| | | JIANGSU STONE POWER CO.,LTD Power drive the world
|
Sales & Support
Request A Quote -
Email
Select Language
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
Türkçe
Indonesia
Polski
Home
Products
About Us
Factory Tour
Quality Control
Contact Us
Request A Quote
| Categories All Categories Silent Diesel Generator Set CUMMINS Diesel Generator Set PERKINS Diesel Generator Set DEUTZ Diesel Generator Set MITSUBISHI Diesel Generator Set Marine Diesel Generator Set Weichai Diesel Generator Set Cummins Marine Engines LOVOL Diesel Generator Set FG WILSON Generator Set YUCHAI Diesel Generator Set Open Diesel Generator Emergency Diesel Generator Diesel Generator Spare Parts AC Generator Containerized Soundproof Genset Industrial Diesel Generators
Search
Home Products Silent Diesel Generator Set Blue Color Travel Trailer Generator 24KW 30KVA Intelligent LED Display Control Panel
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
All Products
Silent Diesel Generator Set
(86)
CUMMINS Diesel Generator Set
(170)
PERKINS Diesel Generator Set
(100)
DEUTZ Diesel Generator Set
(31)
MITSUBISHI Diesel Generator Set
(21)
Marine Diesel Generator Set
(85)
Weichai Diesel Generator Set
(76)
Cummins Marine Engines
(17)
LOVOL Diesel Generator Set
(21)
FG WILSON Generator Set
(27)
YUCHAI Diesel Generator Set
(20)
Open Diesel Generator
(74)
Emergency Diesel Generator
(24)
Diesel Generator Spare Parts
(7)
AC Generator
(6)
Containerized Soundproof Genset
(11)
Industrial Diesel Generators
(27)
I'm Online Chat Now
Contact Now
Certification
We are glad to get your goods about 500kva. the quality is good, our client is satisfy with it, it was really a good cooperation!
—— Pattawit
We are from spain, we visit this facotory and bought 2 gensets from them, we used for a several months, the quality is good, nice cooperation!
—— Rodrigo Calabrano
Blue Color Travel Trailer Generator 24KW 30KVA Intelligent LED Display Control Panel
| | |
Large Image :
Blue Color Travel Trailer Generator 24KW 30KVA Intelligent LED Display Control Panel Get Best Price
|
Product Details:
| Place of Origin: | CHINA
| Brand Name: | STONE POWER
| Certification: | ISO/CE
| Model Number: | SL29E5
Payment & Shipping Terms:
| Minimum Order Quantity: | 1 unit
| Price: | Negotiable
| Packaging Details: | plastic film or wooden case
| Supply Ability: | 100 units per month
Contact Now
Detailed Product Description
| Prime Output: | 24KW/30KVA | Frequency: | 50/60Hz
| Voltage: | 220V-690V Optional | Engine: | Cummins,Perkins,Deutz,Lovol,Yuchai,YTO,etc
| Alternator: | Stafmord,Marathon,Leroy Somer,Wattek,etc | Controller: | Deepsea,Comap,Harsen,Smartgen,etc
| MCCB: | ABB,Chint,etc | Genset Type: | Open,Silent,Container,Trailer Type For Optional
| Cooling System: | Water Cooled | ATS: | Optional
| Highlight: | trailer diesel generator , enclosed trailer generator
24kw/30kva soundproof type trailer mounted generator with axles three phase AC
| Generator set | Model No. | SL29E5
| Standby power | 31KVA/25KW
| Rated power | 29KVA/23KW
| Output voltage | 400/230
| Rated speed (r/min.) | 1500
| Noise level(7m) | 68 Dba
| Power factor | COS&Phi;=0.8(lagging)
| Phase/wires | 3 phase 4 wires
| Start mode | Electric
| Fuel consumption | 5.8 L/h (Average)
| Rated currency(amps) | 41.4
| Protection | Low oil-pressure, High water temperature, Over-speed, Over-current.
| Engine | Brand | Lovol
| Model | 1003G1A
| Original: | China
| Cylinders | 3
| Fuel | 0# light diesel
| Inter-Cooling | N/A
| Comprssion Ratio | 16.5:1
| Engine Power (prime/standby) | 26KW/29KW
| Aspiration | Turbo charged
| Governor/Class | Electric
| Bore and stroke | 100×127 mm
| Start mode | DC24V electric start
| Cylinders Layout | In Line
| Displacement | 3.99L
| Alternator | Brand | STAMFORD
| Model | PI 144G
| Protection | IP23
| Frequency fluctuation | ≤±0.5 %
| Voltage distortion | ＜4%
| Prime Power | 30KVA(24KW)
| Original | China
| Rated voltage | 400/230 V
| Frequency regulation | ≤±0.5 %(stable)
| Voltage control | AVR
| Technical parameters of Control Panel:
| Brand | DeepSea | Model | DSE6020 |
| Function: |
| • Start or Stop Generator set manually / automatically • Open controller output can be defined as Pre-heat/Idle output • High Coolant temperature protection • Low Oil pressure protection • Over load protection • Generator over/under frequency protection • Generator over/under/unbalance voltage Protection • Over speed protection • AMF
| Note:Indicate this function depend on the set points of the controller in field.
| Optional accessories
| Engine | • Heater • Battery Charger
| Alternator | • Permanent Magnet Generator(PMG)
| Control system | • Remote Control Panel • Auto Transfer Switch (ATS) • Paralleling System
| Fuel system | • Daily Fuel Tank • Water Separator • Fuel Level Sensor
| Others | • Rainproof Type • Soundproof Type • Trailer Type • Extra spare Parts
| Standard Accessories | Open type | Silent type
| Sound-proof & Weather-proof Canopy | N/A | &radic;
| Daily base fuel tank. 8 hours capacity | N/A | &radic;
| Single-bearing generator again drops | &radic; | &radic;
| Intelligent LED display control panel | &radic; | &radic;
| Speed governor | &radic; | &radic;
| Electric start and 12v charger | &radic; | &radic;
| Standard air filter, oil filter, fuel filter | &radic; | &radic;
| Cooling water tank | &radic; | &radic;
| High-efficient silencer. | &radic; | &radic;
| Exhaust elbow | &radic; | &radic;
| Storage battery | &radic; | &radic;
| Steel base-frame against vibration | &radic; | &radic;
| Soft pipe for fuel and handle for lube going-out | &radic; | &radic;
| Operation& Maintenance manual. | &radic; | &radic;
| Drawing | Dimension
| | Open type: 1900*700*1300 mm 980 kg
| | Silent type: 2300*1100*1550 mm 1,250 kg
Remark:
Prime Power (PRP): Prime power is available for an unlimited number of annual hours in variable load application, in accordance with GB/T2820-97(EQV ISO8528); a 10% overload capability is available for a period of 1 hour within a 12-hour period of operation.
Standby Power Rating (ESP): The standby power rating is applicable for supplying emergency power for the duration of a utility power interruption. No overload, utility parallel or negotiated outage operation capability is available at this rating.
Warranty: Stone Power provides a full line of brand new and high quality products. Each Genset is strictly factory tested before delivery.
We offer client warranty of 12 months or 1,000 running hours warranty which comes first (longer warranty period can be offered with extra charge)
Stamford alternator enjoy wroldwise after service offered by Stamford global after service network.
Quick after service and parts are available from Stone Power or distributors in your location.
Trailers are available with single or tandem axles, and surge or electric brakes can best fit your needs.
Trailer-mounted and skid-application fuel tanks are both filled through a locking fuel door on the generator cabinet.
Features of Trailer Generator Sets:
With all the advantages of soundproof sets.
Suitable for outdoor works.
Towing device is set aside on the wheel chassis to keep balance.
Equipped with warning lamp according to transport safety standards.
Cable rack for option.
Single axle or double-axle, mechanical or auto brake for option, meeting various requirements.
Convenient fuel filling system; the fuel fill cap is lockable.
2 wheels&4 wheels tailer type for option.
Photoes for reference:
Tag:
soundproof diesel generator set ,
super quiet diesel generators ,
ultra silent diesel generator
Contact Details
JIANGSU STONE POWER CO.,LTD
Contact Person:
Henry Shawn
Tel:
86-13761066312
Send your inquiry directly to us
Contact Now
More Silent Diesel Generator Set
Water Cooled Silent Diesel Generator Set 300KW 400V Heavy Duty For Construction
Water Cooling CUMMINS Trailer Mounted Diesel Generator 50HZ / 1500rpm
3 Phase 4 Wires Trailer Mounted Diesel Generator , Soundproof Diesel Generator Set
Rain - Proof Trailer Mounted Diesel Generator Set With FG Willsion OEM Engine
Mobile Portable Enclosed Trailer Generator 8 - 1000KW 50Hz / 60Hz Water Cooled
6 Cylinder Trailer Mounted Generator 200KW 250KVA 400V / 230V Over Current Protection
| About Us About Us Factory Tour Quality Control | CUMMINS Diesel Generator Set Nt855ga Cummins Diesel Generator Set 250kva Powered With Three Phase Prime Power Construction CUMMINS Low Noise Diesel Generator 60HZ 563KVA / 450KW Industrial CUMMINS 400KW Diesel Generator With Anti - Vibration Mounted System Four Stroke CUMMINS Residential Generators 1500RPM 730KW 913KVA KTA38-G2A | MITSUBISHI Diesel Generator Set Durable MITSUBISHI Portable Diesel Generator 1700KVA MITSUBISHI Diesel Generator Set 1000KW 1250KVA MITSUBISHI Diesel Engine Generator Set With ISO9001 / CE Certification Industrial MITSUBISHI Generator Set 50HZ / 1500RPM Coupled With Stamford Alternator | Marine Diesel Generator Set Commercial 1800 RPM Cummins Marine Engines 261KW 350BHP Wet Type Manifold Low Fuel Consumption Portable Marine Generator 150KW /188KVA With High Coolant Temperature Output 500HP Marine Emergency Generator , Marine Diesel Generators For Sailboats Brushless Air Cooling Marine Generator Set 100KW /125KVA Pre - High Water Temperature Alarm | Contact Us Contact Us Request A Quote E-Mail Sitemap Mobile Site
Privacy Policy | China Good Quality Silent Diesel Generator Set Supplier. © 2018 - 2026 JIANGSU STONE POWER CO.,LTD. All Rights Reserved.
