URL: https://www.generators365.com/automatic-start-diesel-generator-set/
Accessed: 2026-10-29

Automatic start diesel generator set Manufacturers and suppliers in China
+86-13371534537
sunecochina@gmail.com
Get A Quote
Search
Home
Products
China Diesel Generators
24kw Diesel Power Silent Generators Price
22kva Diesel Electric Power Generators Price
20kw 25kva Diesel Power Engine Generators Price
16kw 17kw Diesel Generators Price
Diesel Generator Set
CUMMINS Diesel Generator Set
Basic Diesel Generator Set
Automatic start diesel generator set
Micro Machine Automatic Control Diesel Generator Set
Soundproof Canopy/Trailer
Container
Lighting Tower
Silent Generator Set
Telecom Base Station
About Us
Contact Us
Blog
Automatic start diesel generator set
Auto-start diesel generator set is to add an automatic control system to the basic diesel generator set.
It has the function of automatic starting.
If you are looking for Auto-start diesel generator set, we are the best supplier and manufacturer of Auto-start diesel generator set.
Contact us now for the price of Auto-start diesel generator set.
We will provide more quality and efficient services and lower prices.
Request a Quick Quote
Description
Technical Data
More Details
Contact Us Now
Description
50Hz Models List
| Genset Model | Standby power | Prime power | Engine Model | Engine origin | NO. of Cylinder | Detail Data
| ECO275SL | 275kVA | 220kW | 250kVA | 200kW | S6B-PTA | JAPAN | 6 | ECO275SL
| ECO325SL | 325kVA | 260kW | 295kVA | 236kW | S6B-PTA2 | JAPAN | 6 | ECO325SL
| ECO413SL | 413kVA | 330kW | 375kVA | 300kW | S6B3-PTA | JAPAN | 6 | ECO413SL
| ECO495SL | 495kVA | 396kW | 450kVA | 360kW | S6A3-PTA | JAPAN | 6 | ECO495SL
| ECO651SL | 651kVA | 521kW | 593kVA | 474kW | S6R-PTA | JAPAN | 6 | ECO651SL
| ECO737SL | 737kVA | 590kW | 670kVA | 536kW | S6R2-PTA | JAPAN OR CHINA | 6 | ECO737SL
| ECO825SL | 825kVA | 660kW | 750kVA | 600kW | S6R2-PTAA | JAPAN OR CHINA | 6 | ECO825SL
| ECO853SL | 853kVA | 682kW | 775kVA | 620kW | S12A2-PTA | JAPAN | 12 | ECO853SL
| ECO1133SL | 1133kVA | 906kW | 1030kVA | 824kW | S12H-PTA | JAPAN | 12 | ECO1133SL
| ECO1155SL | 1155kVA | 924kW | 1050kVA | 840kW | S12H-PTA | JAPAN | 12 | ECO1155SL
| ECO1382SL | 1382kVA | 1106kW | 1256kVA | 1005kW | S12R-PTA | JAPAN OR CHINA | 12 | ECO1382SL
| ECO1415SL | 1415kVA | 1132kW | 1285kVA | 1028kW | S12R-PTA | JAPAN OR CHINA | 12 | ECO1415SL
| ECO1540SL | 1540kVA | 1232kW | 1400kVA | 1120kW | S12R-PTA2 | JAPAN OR CHINA | 12 | ECO1540SL
| ECO1650SL | 1650kVA | 1320kW | 1500kVA | 1200kW | S12R-PTAA2 | JAPAN OR CHINA | 12 | ECO1650SL
| ECO1815SL | 1815kVA | 1452kW | 1650kVA | 1320kW | S16R-PTA | JAPAN OR CHINA | 16 | ECO1815SL
| ECO1925SL | 1925kVA | 1540kW | 1750kVA | 1400kW | S16R-PTA | JAPAN OR CHINA | 16 | ECO1925SL
| ECO2090SL | 2090kVA | 1672kW | 1900kVA | 1520kW | S16R-PTA2 | JAPAN OR CHINA | 16 | ECO2090SL
| ECO2200SL | 2200kVA | 1760kW | 2000kVA | 1600kW | S16R-PTAA2 | JAPAN OR CHINA | 16 | ECO2200SL
| ECO2475SL | 2475kVA | 1980kW | 2250kVA | 1800kW | S16R2-PTAW | JAPAN | 16 | ECO2475SL
| ECO2750SL | 2750kVA | 2200kW | 2500kVA | 2000kW | S16R2-PTAW-E | JAPAN | 16 | ECO2750SL
| ECO737SL | 737kVA | 590kW | 670kVA | 536kW | S6R2-PTA-C | CHINA | 6 | ECO737SL
| ECO825SL | 825kVA | 660kW | 750kVA | 600kW | S6R2-PTAA-C | CHINA | 6 | ECO825SL
| ECO1382SL | 1382kVA | 1106kW | 1256kVA | 1005kW | S12R-PTA-C | CHINA | 12 | ECO1382SL
| ECO1415SL | 1415kVA | 1132kW | 1285kVA | 1028kW | S12R-PTA-C | CHINA | 12 | ECO1415SL
| ECO1540SL | 1540kVA | 1232kW | 1400kVA | 1120kW | S12R-PTA2-C | CHINA | 12 | ECO1540SL
| ECO1650SL | 1650kVA | 1320kW | 1500kVA | 1200kW | S12R-PTAA2-C | CHINA | 12 | ECO1650SL
| ECO1815SL | 1815kVA | 1452kW | 1650kVA | 1320kW | S16R-PTA-C | CHINA | 16 | ECO1815SL
| ECO1925SL | 1925kVA | 1540kW | 1750kVA | 1400kW | S16R-PTA-C | CHINA | 16 | ECO1925SL
| ECO2090SL | 2090kVA | 1672kW | 1900kVA | 1520kW | S16R-PTA2-C | CHINA | 16 | ECO2090SL
| ECO2200SL | 2200kVA | 1760kW | 2000kVA | 1600kW | S16R-PTAA2-C | CHINA | 16 | ECO2200SL
| ECO2500SL | 2500kVA | 2000kW | 2250kVA | 1800kW | S16R2-PTAW-C | CHINA | 16 | ECO2500SL
Technical Data
60Hz Models List
| Genset Model | Standby power | Prime power | Engine Model | Engine origin | NO. of Cylinder | Detail Data
| ECO756SL | 756kVA | 605kW | 688kVA | 550kW | S6R-PTA | JAPAN | 6 | ECO756SL
| ECO963SL | 963kVA | 770kW | 875kVA | 700kW | S12A2-PTA | JAPAN | 12 | ECO963SL
| ECO1100SL | 1100kVA | 880kW | 1000kVA | 800kW | S12A2-PTA2 | JAPAN | 12 | ECO1100SL
| ECO1279SL | 1279kVA | 1023kW | 1163kVA | 930kW | S12H-PTA | JAPAN | 12 | ECO1279SL
| ECO1513SL | 1513kVA | 1210kW | 1375kVA | 1100kW | S12R-PTA | JAPAN | 12 | ECO1513SL
| ECO1678SL | 1678kVA | 1342kW | 1525kVA | 1220kW | S12R-PTA2 | JAPAN | 12 | ECO1678SL
| ECO1856SL | 1856kVA | 1485kW | 1688kVA | 1350kW | S12R-PTAA2 | JAPAN | 12 | ECO1856SL
| ECO2024SL | 2024kVA | 1619kW | 1840kVA | 1472kW | S16R-PTA | JAPAN | 16 | ECO2024SL
| ECO2255SL | 2255kVA | 1804kW | 2050kVA | 1640kW | S16R-PTA2 | JAPAN | 16 | ECO2255SL
| ECO2475SL | 2475kVA | 1980kW | 2250kVA | 1800kW | S16R-PTAA2 | JAPAN | 16 | ECO2475SL
More Details
Auto-start diesel generator set
when the set is overspeeding, it can automatically emergency stop to protect the generator set,
Best quality, competitive price with short delivery time for your Suneco Auto-start diesel generator sets by Chinese Manufacturers and suppliers,
You are welcome to submit your enquiries via email.
Contact Us Now
Contact Us For A Quick Quote
Full Packaging Solutions Support
Design Support
Email Support
Packaging Solutions
Local Team Support on Automatic start diesel generator set
Contact Us Now
Automatic start diesel generator set Manufacturers and suppliers in China
Auto-start diesel generator set is to add an automatic control system to the basic diesel generator set. It has the function of automatic starting. Suneco Auto-start diesel generator sets are the best supplier and manufacturer of Auto-start diesel generator set. Contact us now for the price of Auto-start diesel generator set.
When the utility power suddenly stops, the set can automatically start, automatically switch, automatically run, automatically send points and automatically stop;
when the oil pressure is too low, the oil temperature or the cooling water temperature is too high, it can automatically send out sound and light warning signals;
All of diesel generators are inspected before delivery.
All of our products can meet the testing requirements in Europe and America.
CUMMINS Diesel Generator Set
Basic diesel generator set
Micro machine automatic control diesel generator set
Request a Quick Quote Now
Order or No Order? We're here for you 24/7
Suneco Generators mainly produce Diesel Generators,rotary screw air compressors, it is a reliable supplier of generators in China.
Read More
Products
Diesel Generator Set Manufacturer
Basic Diesel Generator Set
Quick Links
Home
About Us
Blog
Contact Us
Reach Us
+86-13371534537
sunecochina@gmail.com
+86-13371534537
Suneco Industrial Zone, Linyi City, Shandong,China
© Copyright 2026 www.generators365.com All right reserved.
Blueberry Packaging Boxes Bricks making Equipment Hydro Power Africa Rotary Screw Air Compressors Manufacturers SS 316 Casting Small Hydro Turbines Suneco Suneco Air Compressor China investment casting
Request a Quick Quote Now
×
Subscribe
×
Home
Products ▼
China Diesel Generators ▼
24kw Diesel Power Silent Generators Price
22kva Diesel Electric Power Generators Price
20kw 25kva Diesel Power Engine Generators Price
16kw 17kw Diesel Generators Price
Diesel Generator Set ▼
CUMMINS Diesel Generator Set
Basic Diesel Generator Set
Automatic start diesel generator set
Micro Machine Automatic Control Diesel Generator Set
Soundproof Canopy/Trailer ▼
Container
Lighting Tower
Silent Generator Set
Telecom Base Station
About Us
Contact Us
Blog
