URL: https://www.generators365.com/automatic-control-diesel-generator-set/
Accessed: 2026-11-13

Automatic Control Diesel Generator Set Manufacturers China.
+86-186-5467-2089
sunecochina@gmail.com
Get A Quote
Search
Home
Products
China Diesel Generators
24kw Diesel Power Silent Generators Price
22kva Diesel Electric Power Generators Price
20kw 25kva Diesel Power Engine Generators Price
16kw 17kw Diesel Generators Price
Diesel Generator Set
CUMMINS Diesel Generator Set
Basic Diesel Generator Set
Automatic start diesel generator set
Micro Machine Automatic Control Diesel Generator Set
Soundproof Canopy/Trailer
Container
Lighting Tower
Silent Generator Set
Telecom Base Station
About Us
Contact Us
Blog
Micro machine automatic control diesel generator set
Suneco micro-computer automatic control diesel generator set from China is connected to the main computer through RS232 communication.Contact us now for the price of micro-computer automatic control diesel generator set.
Interface for centralized control and is capable of remote control, telematics, and telemetry to realize the requirement of unmanned duty.
Customized automatic control diesel generator set with best quality, best price and short delivery time.
All of our automatic control diesel generator set can meet the testing requirements in Europe and America.
Custom made cheap price automatic control diesel generator set
7/24 support on all your automatic control diesel generator set.
Request a Quick Quote
Description
Technical Data
More Details
Contact Us Now
Description
50Hz Models List
| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data
| ECO7K | 7kVA | 5.5kW | 6.3kVA | 5kW | D905-E2BG | 3 | ECO7K
| ECO9K | 9kVA | 7.4kW | 8.4kVA | 6.7kW | D1105-E2BG | 3 | ECO9K
| ECO12K | 12kVA | 9.9kW | 11.3kVA | 9kW | V1505-E2BG | 4 | ECO12K
| ECO14K | 14kVA | 11.4kW | 13kVA | 10.4kW | D1703-E2BG | 3 | ECO14K
| ECO20K | 20kVA | 16kW | 18kVA | 14.5kW | V2203-E2BG | 4 | ECO20K
| ECO24K | 24kVA | 18.7kW | 21.3kVA | 17kW | V2003-T-E2BG | 4 | ECO24K
| ECO30K | 30kVA | 24kW | 27.5kVA | 22kW | V3300-E2BG | 4 | ECO30K
| ECO38K | 38kVA | 30kW | 34.8kVA | 27.8kW | V3300-T-E2BG | 4 | ECO38K
Technical Data
60Hz Models List
| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data
| ECO8K | 8kVA | 6.6kW | 7.5kVA | 6kW | D905-E2BG | 3 | ECO8K
| ECO11K | 11kVA | 8.8kW | 10kVA | 8kW | D1105-E2BG | 3 | ECO11K
| ECO15K | 15kVA | 11.9kW | 13.5kVA | 10.8kW | V1505-E2BG | 4 | ECO15K
| ECO17K | 17kVA | 13kW | 15kVA | 12kW | D1703-E2BG | 3 | ECO17K
| ECO23K | 23kVA | 18.7kW | 21kVA | 17kW | V2203-E2BG | 4 | ECO23K
| ECO28K | 28kVA | 22.7kW | 26kVA | 20.6kW | V2003-T-E2BG | 4 | ECO28K
| ECO38K | 38kVA | 30kW | 34kVA | 27.5kW | V3300-E2BG | 4 | ECO38K
| ECO47K | 47kVA | 37kW | 42.5kVA | 34kW | V3300-T-E2BG | 4 | ECO47K
More Details
Micro Machine Automatic Control Diesel Generator Set
The automatic control is controlled by the programmable logic controller (PLC),
Suneco micro-computer automatic control diesel generator set from China is connected to the main computer through RS232 communication interface for centralized control and is capable of remote control, telematics, and telemetry to realize the requirement of unmanned duty,
Suneco micro-computer automatic control diesel generator set are available with competitive price,
You are welcome to submit your enquiries via email.
Contact Us Now
Contact Us For A Quick Quote
Full Packaging Solutions Support
Design Support
Email Support
Packaging Solutions
Local Team Support on Micro Machine Automatic Control Diesel Generator Set
Contact Us Now
Micro Machine Automatic Control Diesel Generator Set Manufacturers and suppliers in China
The micro machine automatic control diesel generator set consists of a diesel engine, three-phase brushless synchronous generator, fuel automatic replenishment device, oil automatic replenishment device, cooling water automatic replenishment device, and automatic control cabinet.
The automatic control is controlled by the programmable logic controller (PLC);In addition to the functions of self-start, self-switching, self-operation, self-input, and self-shutdown, it is equipped with various fault alarms and automatic protection devices; All of diesel generators are inspected before delivery.All of our products can meet the testing requirements in Europe and America.
CUMMINS Diesel Generator Set
Basic diesel generator set
Automatic start diesel generator set
Request a Quick Quote Now
Order or No Order? We're here for you 24/7
Suneco Generators mainly produce Diesel Generators,rotary screw air compressors, it is a reliable supplier of generators in China.
Read More
Products
Diesel Generator Set Manufacturer
Basic Diesel Generator Set
Quick Links
Home
About Us
Blog
Contact Us
Reach Us
+86-186-5467-2089
sunecochina@gmail.com
+86-186-5467-2089
Suneco Industrial Zone, Linyi City, Shandong,China
© Copyright 2026 www.generators365.com All right reserved.
Blueberry Packaging Boxes Bricks making Equipment Hydro Power Africa Rotary Screw Air Compressors Manufacturers SS 316 Casting Small Hydro Turbines Suneco Suneco Air Compressor China investment casting
Request a Quick Quote Now
×
Subscribe
×
Home
Products ▼
China Diesel Generators ▼
24kw Diesel Power Silent Generators Price
22kva Diesel Electric Power Generators Price
20kw 25kva Diesel Power Engine Generators Price
16kw 17kw Diesel Generators Price
Diesel Generator Set ▼
CUMMINS Diesel Generator Set
Basic Diesel Generator Set
Automatic start diesel generator set
Micro Machine Automatic Control Diesel Generator Set
Soundproof Canopy/Trailer ▼
Container
Lighting Tower
Silent Generator Set
Telecom Base Station
About Us
Contact Us
Blog
