URL: https://www.dieselpowergeneratorset.com/sale-26714876-water-cooled-outdoor-emergency-diesel-generator-3-phase-500kva-volvo-penta-genset.html
Accessed: 2026-11-13

Water Cooled Outdoor Emergency Diesel Generator 3 Phase 500kva Volvo Penta Genset
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr
Mr
Mrs
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search" />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski

home
about us
products
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Emergency Diesel Generator
>
Water Cooled Outdoor Emergency Diesel Generator 3 Phase 500kva Volvo Penta Genset
All Category
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
Contact Us
Mr. Wu Kelson
kelson@sunkings.cn
Contact Now
|
Water Cooled Outdoor Emergency Diesel Generator 3 Phase 500kva Volvo Penta Genset
| Brand Name: | SHX
| Model Number: | SHX500
| MOQ: | 1 set
| Price: | usd 13500 one set
| Packaging Details: | pack by Plyfilm
| Payment Terms: | L/C, T/T, Western Union
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Foshan Guangdong China
Certification:
CE/ISO9001/Saber/COC/EPA
Alternator:
PURE COPPER BRUSHLESS
Engine:
DIESEL ENGINE
Speed:
1500rpm, 1800rpm
Cooled Type:
Radiator/water Cooled
Base Fuel Tank:
8 Hours
Rated Voltage:
400V, 220/380V, 230/400V, 240/415V
Supply Ability:
1000sets one year
Highlight:
Outdoor Emergency Diesel Generator
, Emergency Diesel Generator 3 Phase
, 500kva volvo penta genset
Product Description
500kva Volvo Penta Engine 3phase Water Cooled Outdoor Use Emergency Diesel generator
Products Description
| Diesel generaor
| Model | SHX500
| Power | 400KW/500KVA
| Frequency | 50HZ
| Voltage | 400V
| Optional type | Open type/Silent
| Size of open type | 4600*1800*2100mm
| Weight of open type | 5030kgs
| Engine
| Model | Volvo
| Standby Power | 410KW
| Cylinder | 4L Arrangement
| Bore*Stroke | 108mm*130mm
| Displacement | 38.76L
| Fuel consumption | 207g/kw.h
| Speed governor | Electronic
| Alternator
| Optional brand | Stamford/Leroy Somer/Mecc Alte/Farrand
| Exciter type | Single bearing,brushless,Self-excited
| Power factor | 0.8
| Voltage adjust | ≥5%
| Insulation | H
| Protection grade | IP23
| Controller
| Option brand | Deepsea/Deif/ComAp/Smartgen
● High efficient water cooled Volvo diesel engine.
● Radiator with pressure cap and drain point,Radiator 40°C max.
● Fully guarded engine-driven fan.
● Single bearing with brushless alternators (Class H, with AVR).
● Auto start control system with LCD show.
● Separate engine-driven battery charging alternator.
● 12V or 24V maintenance free starter battery and connecting cables.
● Battery charger provided.
● Electric speed control
Guangdong Sunkings Electric Co., Ltd. The main products series include: Weichai, Shangchai, Yuchai,Cummins, Deutz, Volvo, Pakins which are all international famous brands,engine power from 30kva to 3000kva. Application: Products are widely used in military, post and telecommunication, industrial and mining enterprises, oil fields, transportation, hotels, high-rise building systems, hotels, railways, airports, large shopping malls, hospitals, factories, etc. Company's products sell well throughout the country and Exported to Europe, America, Africa, Australia, Middle East, southeast Asia, etc., is highly praised by both domestic and foreign engineering experts and diesel generator end users.
Tags:
Outdoor Emergency Diesel Generator
Low Fuel Consumption Diesel Generator
Emergency Diesel Generator 3 Phase
Products Details
Home
>
Products
>
Emergency Diesel Generator
>
Water Cooled Outdoor Emergency Diesel Generator 3 Phase 500kva Volvo Penta Genset
All Category
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
|
Water Cooled Outdoor Emergency Diesel Generator 3 Phase 500kva Volvo Penta Genset
| Brand Name: | SHX
| Model Number: | SHX500
| MOQ: | 1 set
| Price: | usd 13500 one set
| Packaging Details: | pack by Plyfilm
| Payment Terms: | L/C, T/T, Western Union
Get Best Price
Contact Us
Detail Information
Product Description
Detail Information
Place of Origin:
Foshan Guangdong China
Brand Name:
SHX
Certification:
CE/ISO9001/Saber/COC/EPA
Model Number:
SHX500
Alternator:
PURE COPPER BRUSHLESS
Engine:
DIESEL ENGINE
Speed:
1500rpm, 1800rpm
Cooled Type:
Radiator/water Cooled
Base Fuel Tank:
8 Hours
Rated Voltage:
400V, 220/380V, 230/400V, 240/415V
Minimum Order Quantity:
1 set
Price:
usd 13500 one set
Packaging Details:
pack by Plyfilm
Delivery Time:
50 working days
Payment Terms:
L/C, T/T, Western Union
Supply Ability:
1000sets one year
Highlight:
Outdoor Emergency Diesel Generator
, Emergency Diesel Generator 3 Phase
, 500kva volvo penta genset
Product Description
500kva Volvo Penta Engine 3phase Water Cooled Outdoor Use Emergency Diesel generator
Products Description
| Diesel generaor
| Model | SHX500
| Power | 400KW/500KVA
| Frequency | 50HZ
| Voltage | 400V
| Optional type | Open type/Silent
| Size of open type | 4600*1800*2100mm
| Weight of open type | 5030kgs
| Engine
| Model | Volvo
| Standby Power | 410KW
| Cylinder | 4L Arrangement
| Bore*Stroke | 108mm*130mm
| Displacement | 38.76L
| Fuel consumption | 207g/kw.h
| Speed governor | Electronic
| Alternator
| Optional brand | Stamford/Leroy Somer/Mecc Alte/Farrand
| Exciter type | Single bearing,brushless,Self-excited
| Power factor | 0.8
| Voltage adjust | ≥5%
| Insulation | H
| Protection grade | IP23
| Controller
| Option brand | Deepsea/Deif/ComAp/Smartgen
● High efficient water cooled Volvo diesel engine.
● Radiator with pressure cap and drain point,Radiator 40°C max.
● Fully guarded engine-driven fan.
● Single bearing with brushless alternators (Class H, with AVR).
● Auto start control system with LCD show.
● Separate engine-driven battery charging alternator.
● 12V or 24V maintenance free starter battery and connecting cables.
● Battery charger provided.
● Electric speed control
Guangdong Sunkings Electric Co., Ltd. The main products series include: Weichai, Shangchai, Yuchai,Cummins, Deutz, Volvo, Pakins which are all international famous brands,engine power from 30kva to 3000kva. Application: Products are widely used in military, post and telecommunication, industrial and mining enterprises, oil fields, transportation, hotels, high-rise building systems, hotels, railways, airports, large shopping malls, hospitals, factories, etc. Company's products sell well throughout the country and Exported to Europe, America, Africa, Australia, Middle East, southeast Asia, etc., is highly praised by both domestic and foreign engineering experts and diesel generator end users.
Tags:
Outdoor Emergency Diesel Generator
Low Fuel Consumption Diesel Generator
Emergency Diesel Generator 3 Phase
13790080227
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No. 1, Xinglong 2nd Road, Guanglong Industrial Zone, Chencun Town, Shunde, Foshan, China.
Tel
86-137-9008-0227
E-mail
kelson@sunkings.cn
13790080227
Our Newsletter
Subscribe to our newsletter for discounts and more.
send email
Privacy Policy |
Sitemap
| China Good
Quality Cummins Diesel Generator Set Supplier. Copyright © 2022-2026 Guangdong Sunkings Electric Co., Ltd . All
Rights Reserved.
