URL: https://www.dieselpowergeneratorset.com/sale-26703367-60hz-1000kva-emergency-cummins-generator-industrial-sound-proof-diesel-generator.html
Accessed: 2026-11-13

60HZ 1000kva Emergency Cummins Generator Industrial Sound Proof Diesel Generator
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr
Mr
Mrs
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search" />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski

home
about us
products
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Emergency Diesel Generator
>
60HZ 1000kva Emergency Cummins Generator Industrial Sound Proof Diesel Generator
All Category
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
Contact Us
Mr. Wu Kelson
kelson@sunkings.cn
Contact Now
|
60HZ 1000kva Emergency Cummins Generator Industrial Sound Proof Diesel Generator
| Brand Name: | SHX
| Model Number: | SHX1000
| MOQ: | 1 set
| Price: | usd 1-98000 one set
| Packaging Details: | pack by Plyfilm
| Payment Terms: | L/C, T/T, Western Union
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Foshan Guangdong China
Certification:
CE/ISO9001/Saber/COC/EPA
Diesel Engine:
Cummins
Type:
Silent/Open/Trailer/Container
Fuel Tank:
8hours
Cooling Method:
Radiator/water And Fan
Phases:
Three Phases, Four Wires
Application:
Primary, Continuous Or Backup Generator
Highlight:
1000kva Emergency Cummins Generator
, 60HZ cummins emergency generator
, Industrial Sound Proof Diesel Generator
Product Description
Sound Proof Cummins 60HZ 1000kva industrial used Emergency Diesel generator
Technical Data
| Model | Engine | Standby Power | Alternator | Controller | Genset Type
| SHX1000 | Cummins KTA38-G2A | 800kw/1000kva | Stamford | Deepsea | Silent/Open/Trailer/Container
| Engine data
| Engine model | Cummins KTA38-G2A
| Manufacturer | CCEC
| Air intake system | Turbo
| Fuel system | PT type fuel pump,EFC
| Number of Cylinders | 12 cylinders
| Displacement | 37.8L
| Bore and Stroke | 159*159(mm)
| Compression ratio | 14.5:1
| Prime Power/Speed | 813KW/1500RPM
| Standby Power/Speed | 895KW/1500RPM
| Governor type | Electronic
| Alternator data
| Alternator brands | Stamford/Leroy Somer/Marathon etc.
| Connecting type | 3 phase, 4 wire, Y type connecting
| Number of bearing | 1
| Power factor | 0.8
| Protecting grads | IP23
| Excitor type | Brushless, self-exciting
| Prime power | 1000kva
| Controller data
| Controller brands | Deepsea/Smartgen/ComAp etc.
| Controller features | LCD display and alarm indication
| Multiple display languages
| Customizable power-up text
| Data logging facility
| Internal PLC editor
| PC USB communications
| Self-protections
Our 1000kva diesel gensets use Cummins KTA38-G2A diesel engines, coupled with Stamford, Leroy Somer ot Marathon alternators, controllers we used are Deepsea, Smartgen or ComAp. The generator can be open type, containerized silent type or tailer mounted type.
1. Diesel engine equips 50℃ radiator with water cooling method, it can work efficiently in full load and high temperature
2. Higher efficient and more reliable
3. Lower fuel consumption
4. Low-carbon and environmental protection
5. Reliable automatic voltage control exciting system, providing invariable excitation on all occasions
6. Easy to be connected with power network or other generators
Our products are widely used in industry, energy, railway,telecom, navigation, chemical industry, mine, water conservancy, construction, island and new rural construction. Our customers spread all provinces in China and 50 countries abroad. We are the largest diesel power generator manufacturer in Guangdong China. Also, we are an excellent enterprise in the country and overseas in the world which are able to offer absorber tube.
Tags:
Outdoor Emergency Diesel Generator
Low Fuel Consumption Diesel Generator
Emergency Diesel Generator 3 Phase
Products Details
Home
>
Products
>
Emergency Diesel Generator
>
60HZ 1000kva Emergency Cummins Generator Industrial Sound Proof Diesel Generator
All Category
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
|
60HZ 1000kva Emergency Cummins Generator Industrial Sound Proof Diesel Generator
| Brand Name: | SHX
| Model Number: | SHX1000
| MOQ: | 1 set
| Price: | usd 1-98000 one set
| Packaging Details: | pack by Plyfilm
| Payment Terms: | L/C, T/T, Western Union
Get Best Price
Contact Us
Detail Information
Product Description
Detail Information
Place of Origin:
Foshan Guangdong China
Brand Name:
SHX
Certification:
CE/ISO9001/Saber/COC/EPA
Model Number:
SHX1000
Diesel Engine:
Cummins
Type:
Silent/Open/Trailer/Container
Fuel Tank:
8hours
Cooling Method:
Radiator/water And Fan
Phases:
Three Phases, Four Wires
Application:
Primary, Continuous Or Backup Generator
Minimum Order Quantity:
1 set
Price:
usd 1-98000 one set
Packaging Details:
pack by Plyfilm
Delivery Time:
40 working days
Payment Terms:
L/C, T/T, Western Union
Highlight:
1000kva Emergency Cummins Generator
, 60HZ cummins emergency generator
, Industrial Sound Proof Diesel Generator
Product Description
Sound Proof Cummins 60HZ 1000kva industrial used Emergency Diesel generator
Technical Data
| Model | Engine | Standby Power | Alternator | Controller | Genset Type
| SHX1000 | Cummins KTA38-G2A | 800kw/1000kva | Stamford | Deepsea | Silent/Open/Trailer/Container
| Engine data
| Engine model | Cummins KTA38-G2A
| Manufacturer | CCEC
| Air intake system | Turbo
| Fuel system | PT type fuel pump,EFC
| Number of Cylinders | 12 cylinders
| Displacement | 37.8L
| Bore and Stroke | 159*159(mm)
| Compression ratio | 14.5:1
| Prime Power/Speed | 813KW/1500RPM
| Standby Power/Speed | 895KW/1500RPM
| Governor type | Electronic
| Alternator data
| Alternator brands | Stamford/Leroy Somer/Marathon etc.
| Connecting type | 3 phase, 4 wire, Y type connecting
| Number of bearing | 1
| Power factor | 0.8
| Protecting grads | IP23
| Excitor type | Brushless, self-exciting
| Prime power | 1000kva
| Controller data
| Controller brands | Deepsea/Smartgen/ComAp etc.
| Controller features | LCD display and alarm indication
| Multiple display languages
| Customizable power-up text
| Data logging facility
| Internal PLC editor
| PC USB communications
| Self-protections
Our 1000kva diesel gensets use Cummins KTA38-G2A diesel engines, coupled with Stamford, Leroy Somer ot Marathon alternators, controllers we used are Deepsea, Smartgen or ComAp. The generator can be open type, containerized silent type or tailer mounted type.
1. Diesel engine equips 50℃ radiator with water cooling method, it can work efficiently in full load and high temperature
2. Higher efficient and more reliable
3. Lower fuel consumption
4. Low-carbon and environmental protection
5. Reliable automatic voltage control exciting system, providing invariable excitation on all occasions
6. Easy to be connected with power network or other generators
Our products are widely used in industry, energy, railway,telecom, navigation, chemical industry, mine, water conservancy, construction, island and new rural construction. Our customers spread all provinces in China and 50 countries abroad. We are the largest diesel power generator manufacturer in Guangdong China. Also, we are an excellent enterprise in the country and overseas in the world which are able to offer absorber tube.
Tags:
Outdoor Emergency Diesel Generator
Low Fuel Consumption Diesel Generator
Emergency Diesel Generator 3 Phase
13790080227
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No. 1, Xinglong 2nd Road, Guanglong Industrial Zone, Chencun Town, Shunde, Foshan, China.
Tel
86-137-9008-0227
E-mail
kelson@sunkings.cn
13790080227
Our Newsletter
Subscribe to our newsletter for discounts and more.
send email
Privacy Policy |
Sitemap
| China Good
Quality Cummins Diesel Generator Set Supplier. Copyright © 2022-2026 Guangdong Sunkings Electric Co., Ltd . All
Rights Reserved.
