URL: https://www.dieselpowergeneratorset.com/sale-26808694-coc-epa-400kw-prime-power-diesel-generator-with-cummins-engine.html
Accessed: 2026-10-29

COC EPA 400kw Prime Power Diesel Generator With Cummins Engine
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr
Mr
Mrs
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search" />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski

home
about us
products
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Emergency Diesel Generator
>
COC EPA 400kw Prime Power Diesel Generator With Cummins Engine
All Category
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
Contact Us
Mr. Wu Kelson
kelson@sunkings.cn
Contact Now
|
COC EPA 400kw Prime Power Diesel Generator With Cummins Engine
| Brand Name: | SHX
| Model Number: | SHX500
| MOQ: | 1 set
| Price: | usd 1-150000 one set
| Packaging Details: | pack by Plyfilm
| Payment Terms: | L/C, T/T, Western Union
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Foshan Guangdong China
Certification:
CE/ISO9001/Saber/COC/EPA
Starting System:
Electric System
Cooling System:
Closed Water-cooling System
Connection Mode:
Three-phase Four-wire System,series Y
Frequency:
50/60HZ
Engine:
Cummins QSZ13-G3
Base Fuel Tank:
8 Hours
Supply Ability:
1000sets one year
Highlight:
400kw Prime Power Diesel Generator
, EPA Prime Power Diesel Generator
, COC generator with cummins engine
Product Description
400kw prime power with Cummins engine Emergency Diesel generator
| Model number | SHX500
| Output power | 500 KVA / 400KW
| Power factor (PF) | COS&Phi;=0.8(lag)
| Output voltage(OV) | 400V/440V/230V/220V/110V
| Output current | 720A
| Normal frequency | 50HZ/60HZ
| Rated speed | 1500rpm/1800rpm
| Diesel oil type | (standard) 0 × light diesel (normal temperature)
| Size | 3400×1390×1780(L×W×H mm)
| Weight | 3650kg
| Steady state voltage regulation rate (%) | ≤±1
| Voltage fluctuation rate(%) | ≤±0.5
| Transient voltage regulation(%) | ＋20～－15
| Voltage settling time(S) | ≤1
| Steady-state frequency control | ≤±1
| Frequency jitter(%) | ≤±0.5
| Transient frequency fluctuation(%) | ＋10～－7
| Frequency stabilization time(s) | ≤3
| Fuel consumption(MCR) | 198g/kW·h
| Noise(LP7M) | 95dB(A)
Assembled by diesel engine and world famous brand alternator
Radiator and fan with safety guard
Automatic control panel and electricity output switch cabinet
Float battery charger and solenoid switch as standard supply scope
Built-in shock pad
Heavy duty steel as base frame and 6-8hrs operation base fuel tank
Optional voltage rank: 230V/400V, 220V/380V, 127V/220V, 240V/480V etc.
Guangdong Sunkings Electric Co., Ltd which is one of the largest diesel generator set manufacturers in Guangdong China, Our Diesel generator set is widely used in industry, commerce, schools, hospitals and other small and medium-sized enterprises for long-term (temporary) electricity; Generating sets, construction machinery, ships and other fixed power
Tags:
Outdoor Emergency Diesel Generator
Low Fuel Consumption Diesel Generator
Emergency Diesel Generator 3 Phase
Products Details
Home
>
Products
>
Emergency Diesel Generator
>
COC EPA 400kw Prime Power Diesel Generator With Cummins Engine
All Category
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
|
COC EPA 400kw Prime Power Diesel Generator With Cummins Engine
| Brand Name: | SHX
| Model Number: | SHX500
| MOQ: | 1 set
| Price: | usd 1-150000 one set
| Packaging Details: | pack by Plyfilm
| Payment Terms: | L/C, T/T, Western Union
Get Best Price
Contact Us
Detail Information
Product Description
Detail Information
Place of Origin:
Foshan Guangdong China
Brand Name:
SHX
Certification:
CE/ISO9001/Saber/COC/EPA
Model Number:
SHX500
Starting System:
Electric System
Cooling System:
Closed Water-cooling System
Connection Mode:
Three-phase Four-wire System,series Y
Frequency:
50/60HZ
Engine:
Cummins QSZ13-G3
Base Fuel Tank:
8 Hours
Minimum Order Quantity:
1 set
Price:
usd 1-150000 one set
Packaging Details:
pack by Plyfilm
Delivery Time:
40 working days
Payment Terms:
L/C, T/T, Western Union
Supply Ability:
1000sets one year
Highlight:
400kw Prime Power Diesel Generator
, EPA Prime Power Diesel Generator
, COC generator with cummins engine
Product Description
400kw prime power with Cummins engine Emergency Diesel generator
| Model number | SHX500
| Output power | 500 KVA / 400KW
| Power factor (PF) | COS&Phi;=0.8(lag)
| Output voltage(OV) | 400V/440V/230V/220V/110V
| Output current | 720A
| Normal frequency | 50HZ/60HZ
| Rated speed | 1500rpm/1800rpm
| Diesel oil type | (standard) 0 × light diesel (normal temperature)
| Size | 3400×1390×1780(L×W×H mm)
| Weight | 3650kg
| Steady state voltage regulation rate (%) | ≤±1
| Voltage fluctuation rate(%) | ≤±0.5
| Transient voltage regulation(%) | ＋20～－15
| Voltage settling time(S) | ≤1
| Steady-state frequency control | ≤±1
| Frequency jitter(%) | ≤±0.5
| Transient frequency fluctuation(%) | ＋10～－7
| Frequency stabilization time(s) | ≤3
| Fuel consumption(MCR) | 198g/kW·h
| Noise(LP7M) | 95dB(A)
Assembled by diesel engine and world famous brand alternator
Radiator and fan with safety guard
Automatic control panel and electricity output switch cabinet
Float battery charger and solenoid switch as standard supply scope
Built-in shock pad
Heavy duty steel as base frame and 6-8hrs operation base fuel tank
Optional voltage rank: 230V/400V, 220V/380V, 127V/220V, 240V/480V etc.
Guangdong Sunkings Electric Co., Ltd which is one of the largest diesel generator set manufacturers in Guangdong China, Our Diesel generator set is widely used in industry, commerce, schools, hospitals and other small and medium-sized enterprises for long-term (temporary) electricity; Generating sets, construction machinery, ships and other fixed power
Tags:
Outdoor Emergency Diesel Generator
Low Fuel Consumption Diesel Generator
Emergency Diesel Generator 3 Phase
13790080227
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No. 1, Xinglong 2nd Road, Guanglong Industrial Zone, Chencun Town, Shunde, Foshan, China.
Tel
86-137-9008-0227
E-mail
kelson@sunkings.cn
13790080227
Our Newsletter
Subscribe to our newsletter for discounts and more.
send email
Privacy Policy |
Sitemap
| China Good
Quality Cummins Diesel Generator Set Supplier. Copyright © 2022-2026 Guangdong Sunkings Electric Co., Ltd . All
Rights Reserved.
