URL: https://www.dieselpowergeneratorset.com/quality-26938371-2000kw-mtu-soundproof-diesel-generator-for-industial-standby-power
Accessed: 2026-11-13

2000kw MTU Soundproof Diesel Generator for industial standby power
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr
Mr
Mrs
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Natural Gas Generator
Gas Generator Set
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search" />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski

home
about us
products
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Natural Gas Generator
Gas Generator Set
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
video
events
news
cases
contact us
Quote
products details
Home
>
Products
>
Emergency Diesel Generator
>
2000kw MTU Soundproof Diesel Generator for industial standby power
All Category
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Natural Gas Generator
Gas Generator Set
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
Contact Us
Mr. Wu Kelson
kelson@sunkings.cn
Contact Now
|
2000kw MTU Soundproof Diesel Generator for industial standby power
| Brand Name: | SHX
| Model Number: | SHX2500
| MOQ: | 1set
| Price: | usd 327000 one set
| Packaging Details: | pack by Plyfilm
| Payment Terms: | L/C, T/T, Western Union
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
China
Certification:
CE/ISO9001/Saber/COC/EPA
Diesel Engine:
Germany MTU
Cooling Method:
Closed Water-cooled
Engine:
MTU 20V4000G23
Starting System:
Electric Strater
Function:
Industrial Used
Rated Voltage:
230V/400V
Supply Ability:
1000sets one year
Highlight:
MTU Soundproof Diesel Generator
, 2000kw soundproof Diesel generator
, Prime Power containerized Diesel generator
Product Description
Prime Power 2000kw MTU containerized soundproof industrial Emergency Diesel generator
| Genset Model | Diesel Engine | Alternator | Controller | Prime Power
| SHX-2500 | MTU 20V4000G23 | Stamford | Deepsea | 2000kw/2500kva
| Engine Data | Engine model | MTU 20V4000G23
| Air intake system | Turbocharged, water-air cooling
| Fuel system | Elec. Injection, Elec. fuel system
| Cylinders | 20 V
| Bore and stroke | 170x210(mm)
| Compression ratio | 16.4:1
| Displacement | 95.4L
| Rotation speeed | 1500 rpm
| Standby power | 2420kw without fan
| Governor | ADEC
| Alternator data | Alternator model | Stamford/Marathon/Leroy Somer Farrand etc.
| Number of phase | 3
| Connecting type | 3 phase 4 wires, Y type connecting
| Number of bearing | 1
| Power factor | 0.8
| Protection grade | IP23
| Excitor type | Brushless, self-exciting
| Power capacity | 2500kva
| Controller data | Controller brands: Deepsea, Smartgen, ComAp, PCC, Datacom, etc.
| 4-line back-lit LCD text display
| Multiple display languages
| Data logging facility, Internal PLC editor
| Fully configurable via PC using USB communications
| 3-phase generator sensing and protection, overload alarm
| Protection: over-speed, low-speed, over-current, low-oil, low-fuel, high-temp, etc.
Product characteristics:
1. Our cooperate with famous diesel engine -Powered by famous MTU engines.
2. Equipped with famous Brushless alternator - Optional Stamford, Leroy Somer, Marathon, Farrand, Mecc alte.
3. Equipped with 50°C radiator with fan, enough engine cooling system guarantee long time working
4. Equipped with advanced generator set control system, ATS system, remote control system, parallel operation system, optional control model, Deep sea, Smartgen , ComAp ,
5. Generator set use High-quality steel are thickness canopy -- 2MM to 6MM
6. Generator equipped with 24V DC battery with charger, battery connects wire.
7. New design of turn-back type for air inflow & air outlet which can reduce the noise and improve engine efficiency.
8. Beautiful & practicably design, Bottom hole for forklift, Water outlet & oil outlet for easy maintenance
Tags:
Outdoor Emergency Diesel Generator
Low Fuel Consumption Diesel Generator
Emergency Diesel Generator 3 Phase
Products Details
Home
>
Products
>
Emergency Diesel Generator
>
2000kw MTU Soundproof Diesel Generator for industial standby power
All Category
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Natural Gas Generator
Gas Generator Set
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
|
2000kw MTU Soundproof Diesel Generator for industial standby power
| Brand Name: | SHX
| Model Number: | SHX2500
| MOQ: | 1set
| Price: | usd 327000 one set
| Packaging Details: | pack by Plyfilm
| Payment Terms: | L/C, T/T, Western Union
Get Best Price
Contact Us
Detail Information
Product Description
Detail Information
Place of Origin:
China
Brand Name:
SHX
Certification:
CE/ISO9001/Saber/COC/EPA
Model Number:
SHX2500
Diesel Engine:
Germany MTU
Cooling Method:
Closed Water-cooled
Engine:
MTU 20V4000G23
Starting System:
Electric Strater
Function:
Industrial Used
Rated Voltage:
230V/400V
Minimum Order Quantity:
1set
Price:
usd 327000 one set
Packaging Details:
pack by Plyfilm
Delivery Time:
200 working days
Payment Terms:
L/C, T/T, Western Union
Supply Ability:
1000sets one year
Highlight:
MTU Soundproof Diesel Generator
, 2000kw soundproof Diesel generator
, Prime Power containerized Diesel generator
Product Description
Prime Power 2000kw MTU containerized soundproof industrial Emergency Diesel generator
| Genset Model | Diesel Engine | Alternator | Controller | Prime Power
| SHX-2500 | MTU 20V4000G23 | Stamford | Deepsea | 2000kw/2500kva
| Engine Data | Engine model | MTU 20V4000G23
| Air intake system | Turbocharged, water-air cooling
| Fuel system | Elec. Injection, Elec. fuel system
| Cylinders | 20 V
| Bore and stroke | 170x210(mm)
| Compression ratio | 16.4:1
| Displacement | 95.4L
| Rotation speeed | 1500 rpm
| Standby power | 2420kw without fan
| Governor | ADEC
| Alternator data | Alternator model | Stamford/Marathon/Leroy Somer Farrand etc.
| Number of phase | 3
| Connecting type | 3 phase 4 wires, Y type connecting
| Number of bearing | 1
| Power factor | 0.8
| Protection grade | IP23
| Excitor type | Brushless, self-exciting
| Power capacity | 2500kva
| Controller data | Controller brands: Deepsea, Smartgen, ComAp, PCC, Datacom, etc.
| 4-line back-lit LCD text display
| Multiple display languages
| Data logging facility, Internal PLC editor
| Fully configurable via PC using USB communications
| 3-phase generator sensing and protection, overload alarm
| Protection: over-speed, low-speed, over-current, low-oil, low-fuel, high-temp, etc.
Product characteristics:
1. Our cooperate with famous diesel engine -Powered by famous MTU engines.
2. Equipped with famous Brushless alternator - Optional Stamford, Leroy Somer, Marathon, Farrand, Mecc alte.
3. Equipped with 50°C radiator with fan, enough engine cooling system guarantee long time working
4. Equipped with advanced generator set control system, ATS system, remote control system, parallel operation system, optional control model, Deep sea, Smartgen , ComAp ,
5. Generator set use High-quality steel are thickness canopy -- 2MM to 6MM
6. Generator equipped with 24V DC battery with charger, battery connects wire.
7. New design of turn-back type for air inflow & air outlet which can reduce the noise and improve engine efficiency.
8. Beautiful & practicably design, Bottom hole for forklift, Water outlet & oil outlet for easy maintenance
Tags:
Outdoor Emergency Diesel Generator
Low Fuel Consumption Diesel Generator
Emergency Diesel Generator 3 Phase
13790080227
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No. 1, Xinglong 2nd Road, Guanglong Industrial Zone, Chencun Town, Shunde, Foshan, China.
Tel
86-137-9008-0227
E-mail
kelson@sunkings.cn
13790080227
Our Newsletter
Subscribe to our newsletter for discounts and more.
send email
Privacy Policy |
sitemap
| China Good
Quality Cummins Diesel Generator Set Supplier. Copyright © 2022-2026 Guangdong Sunkings Electric Co., Ltd . All
Rights Reserved.
