URL: https://www.dieselpowergeneratorset.com/sale-26690559-iso-500kva-cummins-container-generator-heavy-duty-prime-power-generator.html
Accessed: 2026-11-13

ISO 500kva Cummins Container Generator Heavy Duty Prime Power Generator
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr
Mr
Mrs
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search" />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski

home
about us
products
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Container Diesel Generator
>
ISO 500kva Cummins Container Generator Heavy Duty Prime Power Generator
All Category
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
Contact Us
Mr. Wu Kelson
kelson@sunkings.cn
Contact Now
|
ISO 500kva Cummins Container Generator Heavy Duty Prime Power Generator
| Brand Name: | SHX
| Model Number: | SCF-550
| MOQ: | 1 set
| Price: | USD 30000-50000/SET
| Packaging Details: | Plyfilm or plywood
| Payment Terms: | L/C, T/T, Western Union,
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
China
Certification:
ISO, CE, Soncap, EPA
Connection Mode:
Three-phase Four-wire System,series Y
Rated Voltage:
220V/380V/127V/440/240/415V
Speed:
1500/1800rpm
Output Type:
AC Three Phase
Warranty:
12 Months/1000 Hours
Controller:
Deepsea/Smartgen/etc
Supply Ability:
40 Sets per Month
Highlight:
500kva Cummins Container Generator
, ISO cummins container generator
, Heavy Duty Prime Power Generator
Product Description
SHX 500kva Cummins Diesel Generator Set Heavy Duty Prime Power Generator
| Model number | SCF-550
| Output power | 500 KVA
| Power factor (PF) | COS&Phi;=0.8(lag)
| Output voltage(OV) | 400V/440V/230V/220V/110V
| Output current | 720A
| Normal frequency | 50HZ/60HZ
| Rated speed | 1500rpm/1800rpm
| Diesel oil type | (standard) 0 × light diesel (normal temperature)
| Size | 4600*1600*2300(L×W×H mm)
| Weight | 4300kg
| Steady state voltage regulation rate (%) | ≤±1
| Voltage fluctuation rate(%) | ≤±0.5
| Transient voltage regulation(%) | ＋20～－15
| Voltage settling time(S) | ≤1
| Steady-state frequency control | ≤±1
| Frequency jitter(%) | ≤±0.5
| Transient frequency fluctuation(%) | ＋10～－7
| Frequency stabilization time(s) | ≤3
| Fuel consumption(MCR) | 198g/kW·h
| Noise(LP7M) | 75dB(A)
Guangdong Sunkings Electric Co.,Ltd is a strong research & development, design, production, sales and service.It is a professional manufacturer of diesel generators in China.We has obtained certifications of ISO14001 environment management system , CE certificate and ISO9001 quality management system.
Mainly Cummings,Weichai,Yuchai,Volvo,Perkins,Benz,MTU and other domestic and international famous brand diesel generator,The generator will focus on selected standford,marathon,Faraday which power from 15kw to 3000kw. We can produce any generators you want with competetive price. In these years, our factory has been focusing on the high-quality diesel Generator development, it has the large-scale modern workshop for diesel Generator production. We manufacturing various uses diesel Generator equipment as mute sound, mobile type, Auto style, Remote Centralized Monitoring style etc with the power of 10KW-3000KW,as the advanced emergency standby power equipment, they are widely applied to mining, plant, communication engineering, army, haven, highway, railway as well as commercial facility.
Tags:
1000kw Container Diesel Generator
Container Diesel Generator Water Cooled
Silent 3 Phase Generator 1MW
Products Details
Home
>
Products
>
Container Diesel Generator
>
ISO 500kva Cummins Container Generator Heavy Duty Prime Power Generator
All Category
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
|
ISO 500kva Cummins Container Generator Heavy Duty Prime Power Generator
| Brand Name: | SHX
| Model Number: | SCF-550
| MOQ: | 1 set
| Price: | USD 30000-50000/SET
| Packaging Details: | Plyfilm or plywood
| Payment Terms: | L/C, T/T, Western Union,
Get Best Price
Contact Us
Detail Information
Product Description
Detail Information
Place of Origin:
China
Brand Name:
SHX
Certification:
ISO, CE, Soncap, EPA
Model Number:
SCF-550
Connection Mode:
Three-phase Four-wire System,series Y
Rated Voltage:
220V/380V/127V/440/240/415V
Speed:
1500/1800rpm
Output Type:
AC Three Phase
Warranty:
12 Months/1000 Hours
Controller:
Deepsea/Smartgen/etc
Minimum Order Quantity:
1 set
Price:
USD 30000-50000/SET
Packaging Details:
Plyfilm or plywood
Delivery Time:
30 working days
Payment Terms:
L/C, T/T, Western Union,
Supply Ability:
40 Sets per Month
Highlight:
500kva Cummins Container Generator
, ISO cummins container generator
, Heavy Duty Prime Power Generator
Product Description
SHX 500kva Cummins Diesel Generator Set Heavy Duty Prime Power Generator
| Model number | SCF-550
| Output power | 500 KVA
| Power factor (PF) | COS&Phi;=0.8(lag)
| Output voltage(OV) | 400V/440V/230V/220V/110V
| Output current | 720A
| Normal frequency | 50HZ/60HZ
| Rated speed | 1500rpm/1800rpm
| Diesel oil type | (standard) 0 × light diesel (normal temperature)
| Size | 4600*1600*2300(L×W×H mm)
| Weight | 4300kg
| Steady state voltage regulation rate (%) | ≤±1
| Voltage fluctuation rate(%) | ≤±0.5
| Transient voltage regulation(%) | ＋20～－15
| Voltage settling time(S) | ≤1
| Steady-state frequency control | ≤±1
| Frequency jitter(%) | ≤±0.5
| Transient frequency fluctuation(%) | ＋10～－7
| Frequency stabilization time(s) | ≤3
| Fuel consumption(MCR) | 198g/kW·h
| Noise(LP7M) | 75dB(A)
Guangdong Sunkings Electric Co.,Ltd is a strong research & development, design, production, sales and service.It is a professional manufacturer of diesel generators in China.We has obtained certifications of ISO14001 environment management system , CE certificate and ISO9001 quality management system.
Mainly Cummings,Weichai,Yuchai,Volvo,Perkins,Benz,MTU and other domestic and international famous brand diesel generator,The generator will focus on selected standford,marathon,Faraday which power from 15kw to 3000kw. We can produce any generators you want with competetive price. In these years, our factory has been focusing on the high-quality diesel Generator development, it has the large-scale modern workshop for diesel Generator production. We manufacturing various uses diesel Generator equipment as mute sound, mobile type, Auto style, Remote Centralized Monitoring style etc with the power of 10KW-3000KW,as the advanced emergency standby power equipment, they are widely applied to mining, plant, communication engineering, army, haven, highway, railway as well as commercial facility.
Tags:
1000kw Container Diesel Generator
Container Diesel Generator Water Cooled
Silent 3 Phase Generator 1MW
13790080227
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No. 1, Xinglong 2nd Road, Guanglong Industrial Zone, Chencun Town, Shunde, Foshan, China.
Tel
86-137-9008-0227
E-mail
kelson@sunkings.cn
13790080227
Our Newsletter
Subscribe to our newsletter for discounts and more.
send email
Privacy Policy |
Sitemap
| China Good
Quality Cummins Diesel Generator Set Supplier. Copyright © 2022-2026 Guangdong Sunkings Electric Co., Ltd . All
Rights Reserved.
