URL: https://www.dieselpowergeneratorset.com/sale-43959152-500kw-gas-generator-625kva-natural-gas-generator-set-cummins-genset.html
Accessed: 2026-10-29

500kw Gas Generator 625kva Natural Gas Generator Set Cummins genset
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr
Mr
Mrs
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Natural Gas Generator
Gas Generator Set
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search" />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski

home
about us
products
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Natural Gas Generator
Gas Generator Set
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Gas Generator Set
>
500kw Gas Generator 625kva Natural Gas Generator Set Cummins genset
All Category
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Natural Gas Generator
Gas Generator Set
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
Contact Us
Mr. Wu Kelson
kelson@sunkings.cn
Contact Now
|
500kw Gas Generator 625kva Natural Gas Generator Set Cummins genset
| Brand Name: | SHX
| Model Number: | SHX-500
| MOQ: | 1 Set
| Price: | Negotiable
| Packaging Details: | Standard export packing
| Payment Terms: | T/T, L/C
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
China
Certification:
ISO9001:2015, CE
Engine Brand:
CCEC Cummins
Alternator Brand:
Leroy Somer
Controller:
Smartgen
Cooling Method:
Water Cooled
Degree Of Protection:
IP23
Insulation Class:
H
Speed Governing:
Electronic
Fuel Type:
Natural Gas
Supply Ability:
200 Sets per year
Highlight:
625kva Gas Generator
, Cummins genset Gas Generator
, Natural Gas Generator
Product Description
500kw Gas Generator 625kva Asociated Gas Generator Set Cummins Genset
Natural Gas Generator Set Parameters
| Continue power | 500KW
| Frequency | 60HZ
| Rated voltage | 277/480V
| Phase & Wire | 3P 4W
| power factor | 0.8
| Rated speed | 1800
| Cooling mode | Water cooled
| Damping system | High elastic rubber shock absorber
| Steady state voltage regulation rate % | ≤±1
| Transient voltage regulation rate % | ≤±15
| Voltage stabilization time S | ≤3
| Voltage fluctuation rate % | ≤±0.5
| Steady state current regulation rate % | ≤5
| Transient current regulation rate % | ≤±10
| Current stabilization time S | ≤3
| Current fluctuation rate % | ≤0.5
| Genset controller | Smartgen HGM6110N
| Breaker | DELIXI MCCB
Gas Engine Parameters
| Brand | CCEC | Continue power | 900KW (The customer's gas source is calibrated as 70% of natural gas, which is 630KW)
| Engine Model | K38N-G8 | Gas pressure | 55PSI=379KPA
| Fuel type | Asociated Gas | Speed governor | Electronic governor
| Fuel Consumption | 9.2 MJ/kw.h | Oil capacity (L) | 170.3
| Rated speed | 1800 | Bore*stroke | 159×159mm
| Displacement (L) | 38 | Cooling method | Water cooled
| Compression ratio | 11.5:1 | Starting voltage | DC 24V
| Engine Characters | Water-cooling, V type 12 cylinder, 4 Stroke | Crankshaft rotation direction | anticlockwise(facing flywheel)
| Starting method | Electric start | Model of lubricating oil | 15W-40CH and above
| Intake type | Turbocharged Aftercooled | |
Alternator Parameters
| Brand | Leroy Somer | Place of Origin | Fuzhou,China
| Model | TAL-A47-C | Capacity (KW) | 500KW @ 480V
| Excitation mode | Pure copper self excitation without brush | Frequency(HZ) | 60
| Cooling mode | Natural cooling | Voltage regulating system | AVR Automatic voltage regulation
| Degree of protection | IP23 | Insulation class | H
Why choose Cummins powered gensets?
1. Cummins engines which are made in China with the same standard of the US Cummins keep the quality
almost the same as the US Cummins.
2. More than 90% of the Engines components and spares are made in China which keeps the cost much lower.
3. Cummins engines are universally just as Cummins factories all around the world; all the spares are universal
which make the maintenance and reparation very simple.
4. Cummins has worldwide after-sales network, to whom you can get technical support and spares right near your
house.
5. Engineers are more familiar with Cummins engines because they are most widely use in every filed and everywhere
around the world.
Introduction of Guangdong Sunkings Electric Co., Ltd.
Guangdong Sunkings Electric Co., Ltd has more than 20 years experience in manufacturing and maintenance
of diesel generator sets. We mainly manufacture 20-2750KVA Cummins, Perkins, Weichai, Yuchai and Shangchai
powered diesel gensets which are all made in China keeps the genset cost much lower than the US or EU or the
Japan cost, since the design and all materials are same as original factories, the quality remains almost same as
original factories.
S unkings ’ Guarantee for SHX Series Generators
1) Guarantee Period: One year or 1000hours whichever comes first.
2) During the guarantee period, the spare-parts will be sent through your shipping agency in China.
3) Spare-parts can also be sent through FEDEX or DHL, but the shipping cost will be charged on both sides for 50%.
4) 24 hours service hotline is available for customers.
Tags:
natural gas gen set
natural gas generator set
natural gas powered generator set
Products Details
Home
>
Products
>
Gas Generator Set
>
500kw Gas Generator 625kva Natural Gas Generator Set Cummins genset
All Category
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Natural Gas Generator
Gas Generator Set
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
|
500kw Gas Generator 625kva Natural Gas Generator Set Cummins genset
| Brand Name: | SHX
| Model Number: | SHX-500
| MOQ: | 1 Set
| Price: | Negotiable
| Packaging Details: | Standard export packing
| Payment Terms: | T/T, L/C
Get Best Price
Contact Us
Detail Information
Product Description
Detail Information
Place of Origin:
China
Brand Name:
SHX
Certification:
ISO9001:2015, CE
Model Number:
SHX-500
Engine Brand:
CCEC Cummins
Alternator Brand:
Leroy Somer
Controller:
Smartgen
Cooling Method:
Water Cooled
Degree Of Protection:
IP23
Insulation Class:
H
Speed Governing:
Electronic
Fuel Type:
Natural Gas
Minimum Order Quantity:
1 Set
Price:
Negotiable
Packaging Details:
Standard export packing
Delivery Time:
25-30 days
Payment Terms:
T/T, L/C
Supply Ability:
200 Sets per year
Highlight:
625kva Gas Generator
, Cummins genset Gas Generator
, Natural Gas Generator
Product Description
500kw Gas Generator 625kva Asociated Gas Generator Set Cummins Genset
Natural Gas Generator Set Parameters
| Continue power | 500KW
| Frequency | 60HZ
| Rated voltage | 277/480V
| Phase & Wire | 3P 4W
| power factor | 0.8
| Rated speed | 1800
| Cooling mode | Water cooled
| Damping system | High elastic rubber shock absorber
| Steady state voltage regulation rate % | ≤±1
| Transient voltage regulation rate % | ≤±15
| Voltage stabilization time S | ≤3
| Voltage fluctuation rate % | ≤±0.5
| Steady state current regulation rate % | ≤5
| Transient current regulation rate % | ≤±10
| Current stabilization time S | ≤3
| Current fluctuation rate % | ≤0.5
| Genset controller | Smartgen HGM6110N
| Breaker | DELIXI MCCB
Gas Engine Parameters
| Brand | CCEC | Continue power | 900KW (The customer's gas source is calibrated as 70% of natural gas, which is 630KW)
| Engine Model | K38N-G8 | Gas pressure | 55PSI=379KPA
| Fuel type | Asociated Gas | Speed governor | Electronic governor
| Fuel Consumption | 9.2 MJ/kw.h | Oil capacity (L) | 170.3
| Rated speed | 1800 | Bore*stroke | 159×159mm
| Displacement (L) | 38 | Cooling method | Water cooled
| Compression ratio | 11.5:1 | Starting voltage | DC 24V
| Engine Characters | Water-cooling, V type 12 cylinder, 4 Stroke | Crankshaft rotation direction | anticlockwise(facing flywheel)
| Starting method | Electric start | Model of lubricating oil | 15W-40CH and above
| Intake type | Turbocharged Aftercooled | |
Alternator Parameters
| Brand | Leroy Somer | Place of Origin | Fuzhou,China
| Model | TAL-A47-C | Capacity (KW) | 500KW @ 480V
| Excitation mode | Pure copper self excitation without brush | Frequency(HZ) | 60
| Cooling mode | Natural cooling | Voltage regulating system | AVR Automatic voltage regulation
| Degree of protection | IP23 | Insulation class | H
Why choose Cummins powered gensets?
1. Cummins engines which are made in China with the same standard of the US Cummins keep the quality
almost the same as the US Cummins.
2. More than 90% of the Engines components and spares are made in China which keeps the cost much lower.
3. Cummins engines are universally just as Cummins factories all around the world; all the spares are universal
which make the maintenance and reparation very simple.
4. Cummins has worldwide after-sales network, to whom you can get technical support and spares right near your
house.
5. Engineers are more familiar with Cummins engines because they are most widely use in every filed and everywhere
around the world.
Introduction of Guangdong Sunkings Electric Co., Ltd.
Guangdong Sunkings Electric Co., Ltd has more than 20 years experience in manufacturing and maintenance
of diesel generator sets. We mainly manufacture 20-2750KVA Cummins, Perkins, Weichai, Yuchai and Shangchai
powered diesel gensets which are all made in China keeps the genset cost much lower than the US or EU or the
Japan cost, since the design and all materials are same as original factories, the quality remains almost same as
original factories.
S unkings ’ Guarantee for SHX Series Generators
1) Guarantee Period: One year or 1000hours whichever comes first.
2) During the guarantee period, the spare-parts will be sent through your shipping agency in China.
3) Spare-parts can also be sent through FEDEX or DHL, but the shipping cost will be charged on both sides for 50%.
4) 24 hours service hotline is available for customers.
Tags:
natural gas gen set
natural gas generator set
natural gas powered generator set
13790080227
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No. 1, Xinglong 2nd Road, Guanglong Industrial Zone, Chencun Town, Shunde, Foshan, China.
Tel
86-137-9008-0227
E-mail
kelson@sunkings.cn
13790080227
Our Newsletter
Subscribe to our newsletter for discounts and more.
send email
Privacy Policy |
Sitemap
| China Good
Quality Cummins Diesel Generator Set Supplier. Copyright © 2022-2026 Guangdong Sunkings Electric Co., Ltd . All
Rights Reserved.
