URL: https://www.dieselpowergeneratorset.com/sale-26617907-ats-720kw-backup-diesel-generator-900kva-380v-cummins-3-phase-generator.html
Accessed: 2026-11-13

ATS 720kw Backup Diesel Generator 900kva 380V Cummins 3 Phase Generator
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr
Mr
Mrs
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search" />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski

home
about us
products
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Backup Diesel Generator
>
ATS 720kw Backup Diesel Generator 900kva 380V Cummins 3 Phase Generator
All Category
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
Contact Us
Mr. Wu Kelson
kelson@sunkings.cn
Contact Now
|
ATS 720kw Backup Diesel Generator 900kva 380V Cummins 3 Phase Generator
| Brand Name: | SHX
| Model Number: | SCF990
| MOQ: | 1 Set
| Price: | Negotiable
| Packaging Details: | Standard export packing
| Payment Terms: | T/T, L/C
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
China
Certification:
ISO9001:2015, CE
Engine:
Cummins
Alternator:
Farrand / Leroy Somer / Stamford
Controller:
Smartgen / Deepsea
Voltage:
380/220V
Speed:
1500/1800RPM
Frequency:
50/60Hz
Supply Ability:
300 Sets per year
Highlight:
720kw Backup Diesel Generator
, Backup Diesel Generator 900kva
, 380V cummins 3 phase generator
Product Description
SHX 720kw Backup Diesel Generator 900kva 3 Phase 380V Cummins Generator
Description of 900kva backup diesel generator
1. Power Capacity: prime power 900kva, standby power 990kva
2. Engine: Cummins engine
3. Alternator: Genuine Stamford, Marathon, Farrand, Leroy Somer, Meccalte, etc
4. Controller: Deepsea or Smartgen with or without AMF. Options: remote controller, synchronizing, etc.
5. ATS is optional
6. Type: Open type, Soundproof type, Container type, etc
| Specification of 900kva Diesel Generator Set
| Generator Set | Model | SCF990
| Output Power | 900kw / 1125kva
| Frequency | 50Hz
| Voltage | 230/400V
| Dimension (L*W*H) | 5200*1950*2300mm
| Weight | 7200Kg
| Diesel Engine | Engine Model | Cummins KTA38-G2A
| Speed | 1500RPM
| Bore*Stroke | 159*159mm
| Displacement | 38L
| Fuel Consumption | 202g/kw.h
| Alternator | Alternator Brand | Farrand
| Alternator Model | FLD634D
| Controller | Brand | Smartgen
| Model | HGN6110N
Competitive Advantage:
1. Full power range.
2. All genuine engines and alternators.
3. The components we use are in high quality.
4. Fast delivery. Big quantity of Engines in stock.
5. The generator set is mounted on a heavy duty fabricated steel skid type base–frame with anti vibration mounting pads.
6. Use high standard of sponge to make soundproof.
7. The canopy design is user friendly, and easy for maintenance.
8. Pre and after sales service is provided.
9. Fast response for the inquires, service, etc.
Our company attaches great importance to after-sales service, the user to establish a computer archive, tracking services, regular inspection services. For each category generator provided in our company, all could enjoy 12 months or 1000 working hours maintenance. For helping customers master the operation,we in particular provide free site and training courses of different types of generators.
Tags:
400kva diesel generator For Hotel
Electrical Start 400kva Diesel Generator
440kva silent standby generator
Products Details
Home
>
Products
>
Backup Diesel Generator
>
ATS 720kw Backup Diesel Generator 900kva 380V Cummins 3 Phase Generator
All Category
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
|
ATS 720kw Backup Diesel Generator 900kva 380V Cummins 3 Phase Generator
| Brand Name: | SHX
| Model Number: | SCF990
| MOQ: | 1 Set
| Price: | Negotiable
| Packaging Details: | Standard export packing
| Payment Terms: | T/T, L/C
Get Best Price
Contact Us
Detail Information
Product Description
Detail Information
Place of Origin:
China
Brand Name:
SHX
Certification:
ISO9001:2015, CE
Model Number:
SCF990
Engine:
Cummins
Alternator:
Farrand / Leroy Somer / Stamford
Controller:
Smartgen / Deepsea
Voltage:
380/220V
Speed:
1500/1800RPM
Frequency:
50/60Hz
Minimum Order Quantity:
1 Set
Price:
Negotiable
Packaging Details:
Standard export packing
Delivery Time:
25-30 days
Payment Terms:
T/T, L/C
Supply Ability:
300 Sets per year
Highlight:
720kw Backup Diesel Generator
, Backup Diesel Generator 900kva
, 380V cummins 3 phase generator
Product Description
SHX 720kw Backup Diesel Generator 900kva 3 Phase 380V Cummins Generator
Description of 900kva backup diesel generator
1. Power Capacity: prime power 900kva, standby power 990kva
2. Engine: Cummins engine
3. Alternator: Genuine Stamford, Marathon, Farrand, Leroy Somer, Meccalte, etc
4. Controller: Deepsea or Smartgen with or without AMF. Options: remote controller, synchronizing, etc.
5. ATS is optional
6. Type: Open type, Soundproof type, Container type, etc
| Specification of 900kva Diesel Generator Set
| Generator Set | Model | SCF990
| Output Power | 900kw / 1125kva
| Frequency | 50Hz
| Voltage | 230/400V
| Dimension (L*W*H) | 5200*1950*2300mm
| Weight | 7200Kg
| Diesel Engine | Engine Model | Cummins KTA38-G2A
| Speed | 1500RPM
| Bore*Stroke | 159*159mm
| Displacement | 38L
| Fuel Consumption | 202g/kw.h
| Alternator | Alternator Brand | Farrand
| Alternator Model | FLD634D
| Controller | Brand | Smartgen
| Model | HGN6110N
Competitive Advantage:
1. Full power range.
2. All genuine engines and alternators.
3. The components we use are in high quality.
4. Fast delivery. Big quantity of Engines in stock.
5. The generator set is mounted on a heavy duty fabricated steel skid type base–frame with anti vibration mounting pads.
6. Use high standard of sponge to make soundproof.
7. The canopy design is user friendly, and easy for maintenance.
8. Pre and after sales service is provided.
9. Fast response for the inquires, service, etc.
Our company attaches great importance to after-sales service, the user to establish a computer archive, tracking services, regular inspection services. For each category generator provided in our company, all could enjoy 12 months or 1000 working hours maintenance. For helping customers master the operation,we in particular provide free site and training courses of different types of generators.
Tags:
400kva diesel generator For Hotel
Electrical Start 400kva Diesel Generator
440kva silent standby generator
13790080227
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No. 1, Xinglong 2nd Road, Guanglong Industrial Zone, Chencun Town, Shunde, Foshan, China.
Tel
86-137-9008-0227
E-mail
kelson@sunkings.cn
13790080227
Our Newsletter
Subscribe to our newsletter for discounts and more.
send email
Privacy Policy |
Sitemap
| China Good
Quality Cummins Diesel Generator Set Supplier. Copyright © 2022-2026 Guangdong Sunkings Electric Co., Ltd . All
Rights Reserved.
