URL: https://www.dieselpowergeneratorset.com/sale-26630663-single-bearing-320-kw-power-diesel-generator-cummins-diesel-genset-400kva.html
Accessed: 2026-10-29

Single Bearing 320 Kw Power Diesel Generator Cummins Diesel Genset 400kva
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr
Mr
Mrs
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search" />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski

home
about us
products
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Power Diesel Generator
>
Single Bearing 320 Kw Power Diesel Generator Cummins Diesel Genset 400kva
All Category
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
Contact Us
Mr. Wu Kelson
kelson@sunkings.cn
Contact Now
|
Single Bearing 320 Kw Power Diesel Generator Cummins Diesel Genset 400kva
| Brand Name: | SHX
| Model Number: | SCF440
| MOQ: | 1 Set
| Price: | Negotiable
| Packaging Details: | Standard export packing
| Payment Terms: | T/T, L/C
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
China
Certification:
ISO9001:2015, CE
Engine Brand:
Cummins
Alternator Brand:
Farrand / Leroy Somer / Stamford
Controller:
Smartgen / Deepsea
Cylinders:
6L
Bearing:
Single
Materials:
100% Copper
Supply Ability:
200 Sets per year
Highlight:
320Kw Power Diesel Generator
, Cummins Diesel Genset 400kva
, Single Bearing 320 kw diesel generator
Product Description
SHX Power Diesel Generator 320kw Cummins Diesel Genset 400kva Electric Genset
General features:
■ Every generator set is subjected to a comprehensive test program which includes 50% load, 75% load,100% load, 110% load and the checking and proving of all control and safety shut-down functions;
■ 24V DC start motor;
■ Equipped 24V high performance maintenance-free lead-acid starting batteries and connecting with cables;
■ Equipped with industrial silencer and flexible exhaust hose;
■ Designed to Comply with ISO8528/GB2820;
■ Powered by Perkins engine, Stamford alternator and DeepSea / ComAp / SmartGen control panel.
Specification of 400kva Cummins diesel genset
| Engine | Cummins NTAA855-G7A | Alternator | Farrand FLD444F
| Prime Power | 320KW / 400KVA | Standby Power | 352KW / 440KVA
| Output Type | AC Three Phase | Frequency | 50Hz / 1500RPM
| Cooling System | Closed Cycle Water Cooled | Control System | Smartgen HGM6110
| Voltage | 230/400V | Circuit Breaker | 3 Pole MCCB
| Voltage Regulation | AVR | Starting Method | By batteries
| Color | Green | Speed Governing | Electric
| Standard Equipment | Optional Equipment
| 1. Diesel engine 2. Alternator 3. Digital control panel 4. Steel base frame 5. Output circuit breaker 6. 40 ℃ water-cooled radiator 7. Starting batteries and batteries connect wires 8. Silencer and flexible exhaust hose | 1. Silent canopy 2. Super silent canopy 3. Rainproof canopy 4. Trailer silent canopy 5. Container silent canopy 6. Container rainproof canopy 7. ATS 8. Oil water separator 9. 50 ℃ water cooled radiator 10. Water heater 11. Oil heater 12. Automatic paralleling control system
A Diesel Generator (DG) is a combination of diesel engine with electrical generator (often called an alternator) to generate electricity. DG sets are used in places that have no connection to power grid, and as emergency power-supply if the grid fails. In other words DGs remain the number one choice for standby and emergency power systems. DGs are selected based on the electrical load they are intended to supply.
We can also provide original filters for any DG set as on recommendation.
Our services for this include the following.
· Exhaust pipe line and its insulation
· Super silent sound control canopies
· Acoustic treatment of DG Room
· Conversion of existing DGs to sound-proof DGs
· Tailor made design to suite your requirement
· Ducting & gliding
Tags:
413kva silent backup generator
NTAA855 G7 Silent Backup Generators
300kw backup generators for residential use
Products Details
Home
>
Products
>
Power Diesel Generator
>
Single Bearing 320 Kw Power Diesel Generator Cummins Diesel Genset 400kva
All Category
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
|
Single Bearing 320 Kw Power Diesel Generator Cummins Diesel Genset 400kva
| Brand Name: | SHX
| Model Number: | SCF440
| MOQ: | 1 Set
| Price: | Negotiable
| Packaging Details: | Standard export packing
| Payment Terms: | T/T, L/C
Get Best Price
Contact Us
Detail Information
Product Description
Detail Information
Place of Origin:
China
Brand Name:
SHX
Certification:
ISO9001:2015, CE
Model Number:
SCF440
Engine Brand:
Cummins
Alternator Brand:
Farrand / Leroy Somer / Stamford
Controller:
Smartgen / Deepsea
Cylinders:
6L
Bearing:
Single
Materials:
100% Copper
Minimum Order Quantity:
1 Set
Price:
Negotiable
Packaging Details:
Standard export packing
Delivery Time:
25-30 days
Payment Terms:
T/T, L/C
Supply Ability:
200 Sets per year
Highlight:
320Kw Power Diesel Generator
, Cummins Diesel Genset 400kva
, Single Bearing 320 kw diesel generator
Product Description
SHX Power Diesel Generator 320kw Cummins Diesel Genset 400kva Electric Genset
General features:
■ Every generator set is subjected to a comprehensive test program which includes 50% load, 75% load,100% load, 110% load and the checking and proving of all control and safety shut-down functions;
■ 24V DC start motor;
■ Equipped 24V high performance maintenance-free lead-acid starting batteries and connecting with cables;
■ Equipped with industrial silencer and flexible exhaust hose;
■ Designed to Comply with ISO8528/GB2820;
■ Powered by Perkins engine, Stamford alternator and DeepSea / ComAp / SmartGen control panel.
Specification of 400kva Cummins diesel genset
| Engine | Cummins NTAA855-G7A | Alternator | Farrand FLD444F
| Prime Power | 320KW / 400KVA | Standby Power | 352KW / 440KVA
| Output Type | AC Three Phase | Frequency | 50Hz / 1500RPM
| Cooling System | Closed Cycle Water Cooled | Control System | Smartgen HGM6110
| Voltage | 230/400V | Circuit Breaker | 3 Pole MCCB
| Voltage Regulation | AVR | Starting Method | By batteries
| Color | Green | Speed Governing | Electric
| Standard Equipment | Optional Equipment
| 1. Diesel engine 2. Alternator 3. Digital control panel 4. Steel base frame 5. Output circuit breaker 6. 40 ℃ water-cooled radiator 7. Starting batteries and batteries connect wires 8. Silencer and flexible exhaust hose | 1. Silent canopy 2. Super silent canopy 3. Rainproof canopy 4. Trailer silent canopy 5. Container silent canopy 6. Container rainproof canopy 7. ATS 8. Oil water separator 9. 50 ℃ water cooled radiator 10. Water heater 11. Oil heater 12. Automatic paralleling control system
A Diesel Generator (DG) is a combination of diesel engine with electrical generator (often called an alternator) to generate electricity. DG sets are used in places that have no connection to power grid, and as emergency power-supply if the grid fails. In other words DGs remain the number one choice for standby and emergency power systems. DGs are selected based on the electrical load they are intended to supply.
We can also provide original filters for any DG set as on recommendation.
Our services for this include the following.
· Exhaust pipe line and its insulation
· Super silent sound control canopies
· Acoustic treatment of DG Room
· Conversion of existing DGs to sound-proof DGs
· Tailor made design to suite your requirement
· Ducting & gliding
Tags:
413kva silent backup generator
NTAA855 G7 Silent Backup Generators
300kw backup generators for residential use
13790080227
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No. 1, Xinglong 2nd Road, Guanglong Industrial Zone, Chencun Town, Shunde, Foshan, China.
Tel
86-137-9008-0227
E-mail
kelson@sunkings.cn
13790080227
Our Newsletter
Subscribe to our newsletter for discounts and more.
send email
Privacy Policy |
Sitemap
| China Good
Quality Cummins Diesel Generator Set Supplier. Copyright © 2022-2026 Guangdong Sunkings Electric Co., Ltd . All
Rights Reserved.
