URL: https://www.dieselpowergeneratorset.com/sale-26689277-400kw-continuous-heavy-duty-standby-diesel-generator-with-cummins-engine.html
Accessed: 2026-11-13

400kw Continuous Heavy Duty Standby Diesel Generator With Cummins Engine
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr
Mr
Mrs
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search" />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski

home
about us
products
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Standby Diesel Generator
>
400kw Continuous Heavy Duty Standby Diesel Generator With Cummins Engine
All Category
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
Contact Us
Mr. Wu Kelson
kelson@sunkings.cn
Contact Now
|
400kw Continuous Heavy Duty Standby Diesel Generator With Cummins Engine
| Brand Name: | SHX
| Model Number: | SHX500
| MOQ: | 1 set
| Price: | usd 1-35000 one set
| Packaging Details: | pack by Plyfilm
| Payment Terms: | L/C, T/T, Western Union
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Foshan Guangdong China
Certification:
CE/ISO9001/Saber/COC/EPA
Frequency:
50HZ
Type:
Silent/Open/Trailer/Canopy/Container
Starting System:
Electrial Start
Starting Method:
24V DC Electric Start
Speed:
1500/1800rpm
Rated Voltage:
230/400V Or 110V
Supply Ability:
1000sets one year
Highlight:
Heavy Duty Standby Diesel Generator
, 400kw Continuous Standby Diesel Generator
, Standby Generator With Cummins Engine
Product Description
400kw Continuous heavy duty power plant Standby Diesel Generator with Cummins engine
| Engine Model | 6ZTAA13-G4
| Engine manufacturer | Cummins
| Number of Cylinders | 6 cylinders
| Cylinders arrangement | Vertical in Line
| Cycle | 4 stroke
| Aspiration | Turbocharged and Aftercooled
| Bore×Stroke | 159mm x159mm
| Displacement | 19L
| Compression ratio | 13.9:1
| Standby Power/Speed | 580KVA/1500rpm
| Speed Governor | Electrical
| Cooling System | Forced water cooling cycle
| Steady speed droop | ≤1%
| Fuel Consumption at 100% Load | 203.8G/KW.H
| Starter Motor | DC24V
| Alternator | DC24V
Alternator:
| Alternator brand | Stamford, Marathon, Leroy Somer, Mecc-alte, TWGII…
| Prime power | 500KVA
| Frequency/speed | 50HZ/1500RPM
| Exciter type | Single bearing, Brushless, Self-excited
| Power factor | 0.8
| Voltage adjust range | ≥5%
| Voltage regulation NL-FL | ≤±0.5%
| Insulation Grade | H
| Protection Grade | IP23
Delivery standard configuration:
1. Generator Set Distributor Random Technical Documents
2. Diesel engine, radiator / Muffler / Unit manual
3. Alternator / connection elbow / unit product quality certificate
4. Steel structure chassis / Battery and cable / Control screen
5. MCCB air protection switch / Damping pad / Engine original quality file
6. Generator original quality documents
We are specialized in making 30kva to 3000kva diesel generator sets under the brands of CUMMINS, VOLVO PENTA, PERKINS, DEUTZ, DAEWOO, MTU, SHANGCHAI, WEICHAI, JICHAI and other engines to equip with STAMFORD, MARATHON, LEROY SOMER, MECC ALTE, SIMENS, FARRAND alternators. Our gensets mainly use DEEPSEA and SMARTGEN control panel. According to your requests, they can be open type, silent type, mobile type and container type.
Tags:
Standby Diesel Generator 50hz
Mega Silent Standby Diesel Generator
50hz 500kva Cummins Generator
Products Details
Home
>
Products
>
Standby Diesel Generator
>
400kw Continuous Heavy Duty Standby Diesel Generator With Cummins Engine
All Category
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
|
400kw Continuous Heavy Duty Standby Diesel Generator With Cummins Engine
| Brand Name: | SHX
| Model Number: | SHX500
| MOQ: | 1 set
| Price: | usd 1-35000 one set
| Packaging Details: | pack by Plyfilm
| Payment Terms: | L/C, T/T, Western Union
Get Best Price
Contact Us
Detail Information
Product Description
Detail Information
Place of Origin:
Foshan Guangdong China
Brand Name:
SHX
Certification:
CE/ISO9001/Saber/COC/EPA
Model Number:
SHX500
Frequency:
50HZ
Type:
Silent/Open/Trailer/Canopy/Container
Starting System:
Electrial Start
Starting Method:
24V DC Electric Start
Speed:
1500/1800rpm
Rated Voltage:
230/400V Or 110V
Minimum Order Quantity:
1 set
Price:
usd 1-35000 one set
Packaging Details:
pack by Plyfilm
Delivery Time:
35 working days
Payment Terms:
L/C, T/T, Western Union
Supply Ability:
1000sets one year
Highlight:
Heavy Duty Standby Diesel Generator
, 400kw Continuous Standby Diesel Generator
, Standby Generator With Cummins Engine
Product Description
400kw Continuous heavy duty power plant Standby Diesel Generator with Cummins engine
| Engine Model | 6ZTAA13-G4
| Engine manufacturer | Cummins
| Number of Cylinders | 6 cylinders
| Cylinders arrangement | Vertical in Line
| Cycle | 4 stroke
| Aspiration | Turbocharged and Aftercooled
| Bore×Stroke | 159mm x159mm
| Displacement | 19L
| Compression ratio | 13.9:1
| Standby Power/Speed | 580KVA/1500rpm
| Speed Governor | Electrical
| Cooling System | Forced water cooling cycle
| Steady speed droop | ≤1%
| Fuel Consumption at 100% Load | 203.8G/KW.H
| Starter Motor | DC24V
| Alternator | DC24V
Alternator:
| Alternator brand | Stamford, Marathon, Leroy Somer, Mecc-alte, TWGII…
| Prime power | 500KVA
| Frequency/speed | 50HZ/1500RPM
| Exciter type | Single bearing, Brushless, Self-excited
| Power factor | 0.8
| Voltage adjust range | ≥5%
| Voltage regulation NL-FL | ≤±0.5%
| Insulation Grade | H
| Protection Grade | IP23
Delivery standard configuration:
1. Generator Set Distributor Random Technical Documents
2. Diesel engine, radiator / Muffler / Unit manual
3. Alternator / connection elbow / unit product quality certificate
4. Steel structure chassis / Battery and cable / Control screen
5. MCCB air protection switch / Damping pad / Engine original quality file
6. Generator original quality documents
We are specialized in making 30kva to 3000kva diesel generator sets under the brands of CUMMINS, VOLVO PENTA, PERKINS, DEUTZ, DAEWOO, MTU, SHANGCHAI, WEICHAI, JICHAI and other engines to equip with STAMFORD, MARATHON, LEROY SOMER, MECC ALTE, SIMENS, FARRAND alternators. Our gensets mainly use DEEPSEA and SMARTGEN control panel. According to your requests, they can be open type, silent type, mobile type and container type.
Tags:
Standby Diesel Generator 50hz
Mega Silent Standby Diesel Generator
50hz 500kva Cummins Generator
13790080227
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No. 1, Xinglong 2nd Road, Guanglong Industrial Zone, Chencun Town, Shunde, Foshan, China.
Tel
86-137-9008-0227
E-mail
kelson@sunkings.cn
13790080227
Our Newsletter
Subscribe to our newsletter for discounts and more.
send email
Privacy Policy |
Sitemap
| China Good
Quality Cummins Diesel Generator Set Supplier. Copyright © 2022-2026 Guangdong Sunkings Electric Co., Ltd . All
Rights Reserved.
