URL: https://www.dieselpowergeneratorset.com/sale-26649012-qsz13-g3-standby-generator-cummins-500-kva-dg-set-400kw-emergency-power-plant.html
Accessed: 2026-11-13

QSZ13-G3 Standby Generator Cummins 500 Kva Dg Set 400kw Emergency Power Plant
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr
Mr
Mrs
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search" />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski

home
about us
products
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Cummins Diesel Generator Set
>
QSZ13-G3 Standby Generator Cummins 500 Kva Dg Set 400kw Emergency Power Plant
All Category
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
Contact Us
Mr. Wu Kelson
kelson@sunkings.cn
Contact Now
|
QSZ13-G3 Standby Generator Cummins 500 Kva Dg Set 400kw Emergency Power Plant
| Brand Name: | SHX
| Model Number: | SCF-550
| MOQ: | 1 set
| Price: | USD 30000-50000/SET
| Packaging Details: | Plyfilm or plywood
| Payment Terms: | L/C, T/T, Western Union,
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
China
Certification:
ISO, CE, Soncap, EPA
Controller:
Deepsea/Smartgen/etc
Options:
ABB/ATS/Container/Trailer
Color:
Customers' Requirement
Fuel Tank:
Base Fuel Tank/External FueL Tank
Cooling Method:
Water-cooling System
Protection Class:
IP21-23
Supply Ability:
50 Sets per Month
Highlight:
QSZ13 G3 Standby Generator Cummins
, 400kw Emergency Power Plant
, Cummins 500 Kva Dg Set 400kw
Product Description
SHX 500kva Cummins Diesel Generator Set 400kw Standby Power Generator Emergency Generator
Product parameters
| We have power from 10kw-2000kw, any interesting please contact with us to quote the best price for you
| Details Genset | GenSet Model | SCF-550 | Type | silent(optional open)
| Frequency (Hz) | 50/60 | Speed rpm | 1500/1800
| N.W (kg) | 8000 | Size (L*W*H)mm | 4600*1600*2300
| Fuel Con.(L/H) | 101.9 | Fuel capacity tank | 918 L
| Running time (H) | 9 | Sound decibel | 70DB-90DB
| Details Engine | Brand | CUMMINS
| Model | QSZ13-G3 | Fuel | Diesel
| Cylinder | 6 | Cooling system | water
| Starter | electric | Displacement(L) | 19.6
| Details Alternator | Brand | China Stanford, original Stanford, Marathon, Lehua Somer, etc.
| Model | | Type | Brushless sel-excited
| Pure copper content | 100% | Efficient | 92%
| Radiator | 40℃-50℃ | Battery | Electric start 24V charger
| 3 phase power | Rated power | 550kva/400kw | Rated voltage | 230v/380v/400v/415v
| Standby power | 500kva/400kw | Rated current | 1569/950A/902A/870A
| Optional single phase
Generator type
| Open type | Silent type | Mobile style
The Basic Configuration for Diesel Generator set powered by CUMMINS
| 1. Brand new CUMMINS water cooled diesel engine
| 2. Brand new FARRAND | STAMFORD | LEROY SOMER | MECC ALTE AC atlernator , Ratings: 230/400v(as client's request), 3Ph, 50Hz, 1500Rpm, 0.8PF, IP23, H insulation class
| 3. Radiator with engine driven fan mounted on skid
| 4. Set mounted SMARTGEN or Deepsea DSE (third generation) auto start control panel
| 5. Set mounted with CHINT brand Circuit Breaker
| 6. Anti-vibration mountings
| 7. 12/24V DC Electric start system with VARTA brand lead-acid type starting batteries
| 8. Industrial silencers with flexible connects and elbow
| 9. Genset will be with a base fuel tank for 8 hours running, with fuel gauge integrated in the base frame of generating set
| 10. Test report of generator, Set of drawings and O&M manuals
| 11. Standard tools kit
Guangdong Sunkings Electric Co.,Ltd is located in the Foshan City, Guangdong Province,is a collection of scientific research,production,sales as one of the enterprises.We are professional generators manufacturer and have many years manufacture experience.We have strong professional technical team and equipments in accordance with the customer's own design and production. Our company is the audited supplier of Made In China,we managed in strict accordance with the requirements of ISO9001-2000 international quality management system, and we got CE certification, and strive to improve the product.Our main products are diesel generator sets with many engine brands, such as CUMMINS,PERKINGS,MTU,DEUTZ,VOVOL;WEICHAI,YUCHAI,SHANGCHAI, YANGDONG, and some other Chinese engines, match with alternator--original STAMFORD, LEROY SOMER, FARRAND. Welcome all customrs and friends visit us,hope we can have a pleasant cooperation.
Tags:
500kva Cummins Diesel Generator Set
Cummins Diesel Generator Set SHX
900kw Cummins Diesel Generator Set
Products Details
Home
>
Products
>
Cummins Diesel Generator Set
>
QSZ13-G3 Standby Generator Cummins 500 Kva Dg Set 400kw Emergency Power Plant
All Category
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Volvo Diesel Generator Set
Gas Generator
Mega Silent Generator
High Voltage Generators
Standby Diesel Generator
Electric Diesel Generators
Power Diesel Generator
Trailer Diesel Generators
Backup Diesel Generator
Container Diesel Generator
Emergency Diesel Generator
|
QSZ13-G3 Standby Generator Cummins 500 Kva Dg Set 400kw Emergency Power Plant
| Brand Name: | SHX
| Model Number: | SCF-550
| MOQ: | 1 set
| Price: | USD 30000-50000/SET
| Packaging Details: | Plyfilm or plywood
| Payment Terms: | L/C, T/T, Western Union,
Get Best Price
Contact Us
Detail Information
Product Description
Detail Information
Place of Origin:
China
Brand Name:
SHX
Certification:
ISO, CE, Soncap, EPA
Model Number:
SCF-550
Controller:
Deepsea/Smartgen/etc
Options:
ABB/ATS/Container/Trailer
Color:
Customers' Requirement
Fuel Tank:
Base Fuel Tank/External FueL Tank
Cooling Method:
Water-cooling System
Protection Class:
IP21-23
Minimum Order Quantity:
1 set
Price:
USD 30000-50000/SET
Packaging Details:
Plyfilm or plywood
Delivery Time:
25 working days
Payment Terms:
L/C, T/T, Western Union,
Supply Ability:
50 Sets per Month
Highlight:
QSZ13 G3 Standby Generator Cummins
, 400kw Emergency Power Plant
, Cummins 500 Kva Dg Set 400kw
Product Description
SHX 500kva Cummins Diesel Generator Set 400kw Standby Power Generator Emergency Generator
Product parameters
| We have power from 10kw-2000kw, any interesting please contact with us to quote the best price for you
| Details Genset | GenSet Model | SCF-550 | Type | silent(optional open)
| Frequency (Hz) | 50/60 | Speed rpm | 1500/1800
| N.W (kg) | 8000 | Size (L*W*H)mm | 4600*1600*2300
| Fuel Con.(L/H) | 101.9 | Fuel capacity tank | 918 L
| Running time (H) | 9 | Sound decibel | 70DB-90DB
| Details Engine | Brand | CUMMINS
| Model | QSZ13-G3 | Fuel | Diesel
| Cylinder | 6 | Cooling system | water
| Starter | electric | Displacement(L) | 19.6
| Details Alternator | Brand | China Stanford, original Stanford, Marathon, Lehua Somer, etc.
| Model | | Type | Brushless sel-excited
| Pure copper content | 100% | Efficient | 92%
| Radiator | 40℃-50℃ | Battery | Electric start 24V charger
| 3 phase power | Rated power | 550kva/400kw | Rated voltage | 230v/380v/400v/415v
| Standby power | 500kva/400kw | Rated current | 1569/950A/902A/870A
| Optional single phase
Generator type
| Open type | Silent type | Mobile style
The Basic Configuration for Diesel Generator set powered by CUMMINS
| 1. Brand new CUMMINS water cooled diesel engine
| 2. Brand new FARRAND | STAMFORD | LEROY SOMER | MECC ALTE AC atlernator , Ratings: 230/400v(as client's request), 3Ph, 50Hz, 1500Rpm, 0.8PF, IP23, H insulation class
| 3. Radiator with engine driven fan mounted on skid
| 4. Set mounted SMARTGEN or Deepsea DSE (third generation) auto start control panel
| 5. Set mounted with CHINT brand Circuit Breaker
| 6. Anti-vibration mountings
| 7. 12/24V DC Electric start system with VARTA brand lead-acid type starting batteries
| 8. Industrial silencers with flexible connects and elbow
| 9. Genset will be with a base fuel tank for 8 hours running, with fuel gauge integrated in the base frame of generating set
| 10. Test report of generator, Set of drawings and O&M manuals
| 11. Standard tools kit
Guangdong Sunkings Electric Co.,Ltd is located in the Foshan City, Guangdong Province,is a collection of scientific research,production,sales as one of the enterprises.We are professional generators manufacturer and have many years manufacture experience.We have strong professional technical team and equipments in accordance with the customer's own design and production. Our company is the audited supplier of Made In China,we managed in strict accordance with the requirements of ISO9001-2000 international quality management system, and we got CE certification, and strive to improve the product.Our main products are diesel generator sets with many engine brands, such as CUMMINS,PERKINGS,MTU,DEUTZ,VOVOL;WEICHAI,YUCHAI,SHANGCHAI, YANGDONG, and some other Chinese engines, match with alternator--original STAMFORD, LEROY SOMER, FARRAND. Welcome all customrs and friends visit us,hope we can have a pleasant cooperation.
Tags:
500kva Cummins Diesel Generator Set
Cummins Diesel Generator Set SHX
900kw Cummins Diesel Generator Set
13790080227
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No. 1, Xinglong 2nd Road, Guanglong Industrial Zone, Chencun Town, Shunde, Foshan, China.
Tel
86-137-9008-0227
E-mail
kelson@sunkings.cn
13790080227
Our Newsletter
Subscribe to our newsletter for discounts and more.
send email
Privacy Policy |
Sitemap
| China Good
Quality Cummins Diesel Generator Set Supplier. Copyright © 2022-2026 Guangdong Sunkings Electric Co., Ltd . All
Rights Reserved.
