URL: https://www.wfsunnymachinery.com/diesel-generator/movable-diesel-generator.html
Accessed: 2026-11-13

China Movable Diesel Generator Manufacturers Factory - Movable Diesel Generator Quotation - Sunny Power Machinery
Home
About Us
Company Advantage
Products
Water Pump
Diesel Generator
Diesel Engine
News
Diesel water pump
Diesel Generator
World economic development analysis with electricity demand
Knowledge
Diesel water pump set-Technical knowledges
Heavy duty diesel generator set
Contact Us
Feedback
Language
English
Home > Products > Diesel Generator
1 / 3
Movable Diesel Generator
Operation obey stipulations, running 1000 hours / 12months or 15months from shipment (first reaching is fixed)
Send Inquiry
Description
Main models of mobile diesel generator and stationary diesel generator
FOR REFERENCE
| Model | Power (KW/KVA) | Diesel engine Model | Cylinder No. | Dimensions (L x W x H) MM | N.W. (KGS)
| Prime | Standby
| SN2200B | 2750/2200 | 3000/2400 | 12M55D2450E310 | 12V | 6100*2350*2800 | 17500
| SN1800B | 2250/1800 | 2500/2000 | 12M55D2210E310 | 12V | 6100*2350*2800 | 17200
| SN1650B | 2060/1650 | 2250/1800 | 12M55D2020E310 | 12V | 6100*2350*2800 | 16900
| SN1600B | 2000/1600 | 2200/1760 | 12M55D1870E310 | 12V | 6100*2350*2800 | 16600
| SN1500B | 1875/1500 | 2060/1650 | 16M33D1800E310 | 16V | 5200*2250*2700 | 12300
| SN1400B | 1750/1400 | 1925/1540 | 16M33D1680E310 | 16V | 5200*2250*2700 | 11900
| SN1360B | 1700/1360 | 1875/1500 | 16M33D1580E310 | 16V | 5200*2250*2700 | 11600
| SN1280B | 1600/1280 | 1750/1400 | 16M33D1530E310 | 16V | 5200*2250*2700 | 11100
| SN1200B | 1500/1200 | 1650/1320 | 16M33D1400E310 | 16V | 5200*2250*2700 | 10800
| SN1100B | 1375/1100 | 1500/1200 | 12M33D1320E200 | 12V | 4800*2200*2500 | 7800
| SN1000B | 1250/1000 | 1375/1100 | 12M33D1210E200 | 12V | 4800*2200*2500 | 7500
| SN900B | 1125/900 | 1250/1000 | 12M33D1108E200 | 12V | 4650*2200*2500 | 6900
| SN850B | 1063/850 | 1163/930 | 12M26D968E200 | 12V | 4350*2000*2300 | 6600
| SN780B | 975/780 | 1075/860 | 12M26D902E200 | 12V | 4350*2000*2300 | 6500
| SN770B | 875/700 | 936/770 | 12M26D792E200 | 12V | 4350*2000*2200 | 6000
| SN660B | 825/660 | 900/720 | 12M26D748E200 | 12V | 4350*2000*2200 | 5800
| SN600B | 750/600 | 825/660 | 6M33D670E200 | 6L | 3800*1600*2100 | 4650
| SN550B | 687/550 | 750/600 | 6M33D33E200 | 6L | 3800*1600*2100 | 4500
| SN500B | 625/500 | 687/550 | 6M33D572E200 | 6L | 3700*1600*2100 | 4400
| SN460B | 575/460 | 625/500 | 6M33D572E200 | 6L | 3700*1600*2100 | 4300
| SN420B | 525/420 | 575/460 | 6M26D484E200 | 6L | 3700*1500*2000 | 4000
| SN380B | 475/380 | 525/420 | 6M26D447E200 | 6L | 3700*1360*2000 | 3900
| SN360W | 450/360 | 500/400 | WP13D405E200 | 6L | 3050*1250*2100 | 3500
| SN330W | 412/330 | 450/360 | WP13D385E200 | 6L | 3050*1250*2100 | 3200
| SN300W | 375/300 | 412/330 | WP13D385E200 | 6L | 3050*1250*2100 | 2820
| SN280W | 350/280 | 387/310 | WP12D317E200 | 6L | 3000*1200*2000 | 2550
| SN250W | 312/250 | 350/280 | WP10D320E200 | 6L | 3000*1200*2000 | 2380
| SN200W | 250/200 | 275/220 | WP10D238E200 | 6L | 2900*1200*1800 | 1980
| SN128W | 160/128 | 175/140 | WP6D152E200 | 6L | 2400*950*1500 | 1400
| SN150W | 187/150 | 206/165 | WP6D167E200 | 6L | 2400*950*1500 | 1480
| SN90W | 112/90 | 125/100 | WP4.1D100E200 | 4L | 2100*950*1400 | 1150
| SN60W | 69/55 | 75/60 | WP4.1D66E200 | 4L | 1950*950*1400 | 890
| SN44W | 50/40 | 55/44 | WP2.3D48E200 | 4L | 1750*760*1350 | 720
1
Warranty
Movable diesel generator needs to strictly abide by maintenance time regulations. Maintenance is required after 1,000 hours of operation/12 months or 15 months after shipment (the first arrival is fixed).
Reference picture of mobile diesel generator
Hot Tags: movable diesel generator, China movable diesel generator manufacturers, factory, compact silent generator , super silent generator , diesel dc generator marine , Cummins diesel generator , portable diesel home generator , Self Priming Well Water Pump
Super Silent Diesel Generator
Trailer Type Diesel Generator
You Might Also Like
Self Priming Sewage Pump
Sprinkler Irrigation Pump
Self Priming Pump Sewage Pump
Dry Self Priming Pump
Self Priming Irrigation Water Pump
Self Priming Screw Pump
Send Inquiry
Categories
Water Pump
10-inch Self-priming Flood Control And Sewage Drainage Pump With Trailer.
Mobile Permanent Magnet Variable Frequency Submersible Pump Trailer.
Diesel Generator
Diesel Engine
Latest Products
Dewatering Mining Pump
Mining Submersible Pumps
PTO Water Pump
Self Priming Sewage Pump
Contact Us
Tel: +8613371069268/+8618663676651
Wechat: +8613371069268
Whatsapp: +8613371069268
Fax: +86-536-8366176
Email: sunnysale01@wfsunnymachinery99.com
Add: 3-2518, Building 1, Financial Servuce, No.5097, Shengli East Street, Kuiwen District, Weifang City, Shandong Province, China
Please enter what you want to search
Contact Us
Tel: +8613371069268/+8618663676651
Wechat: +8613371069268
Whatsapp: +8613371069268
Fax: +86-536-8366176
Email: sunnysale01@wfsunnymachinery99.com
Add: 3-2518, Building 1, Financial Servuce, No.5097, Shengli East Street, Kuiwen District, Weifang City, Shandong Province, China
Quick Navigation
Home
About Us
Products
News
Knowledge
Contact Us
Showroom
Feedback
Sitemap
Products
Water Pump
Diesel Generator
Diesel Engine
QR Code
Copyright © Weifang Sunny Power Machinery Co.,Ltd. All Rights Reserved.
Contact Supplier
( 0 /10)
