URL: https://www.sdsupermaly.com/weichai-100kva-generator-set-4-product/
Accessed: 2026-10-28

OEM Weichai 100KVA Generator Set-1 Supplier, Factory | Supermaly
Home
About Us
Products
Generator Powered By Cummins Engine
Generator Powered By Perkins Engine
Generator Powered By Ricardo Engine
Generator Powered By Weichai Engine
Generator Powered By Yuchai Engine
Silent Generator Set
Trailer Generator Set
Gas Generator
Marine Generator
Containerized Generator Set
News
Case
Contact
request to quote
English
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
Leave Your Message
Send
Phone
+86 17763186330
E-mail
sesupermaly@supermaly.com
Whatsapp
+86 17763186330
Home
Products
Generator Powered By Weichai Engine
Weichai 250KVA Generator Set
Products Categories
Generator Powered By Ricardo Engine
Generator Powered By Yuchai Engine
Generator Powered By Cummins Engine
Generator Powered By Doosan Engine
Generator Powered By Perkins Engine
Silent Generator Set
Trailer Generator Set
Gas Generator
Marine Generator
Containerized Generator Set
Featured Products
Perkins 500KVA Generator Set
Perkins 312.5KVA Generator Set
Perkins 625KVA Generator Set
Yuchai 250KVA Diesel Generator
Weichai 200KVA Generator Set
Perkins 400KVA Generator Set
Weichai 450KVA Generator Set
Yuchai 450KVA Diesel Generator
Doosan 375KVA Generator Set
Shangchai 312.5KVA Generator Set
01 02 03 04 05
Weichai 250KVA Generator Set
Contact us
Product Details
Weichai 250KVA Diesel Generator Genset Parameters：
| Genset Model：SW275GFK
| Steady State Voltage Regulation： ≤±0.5%
| Power：250KVA
| Transient Voltage Regulation： ≤±15%
| Factor：COSφ=0.8(lagging)
| Voltage Fluctuation：≤±0.5%
| Voltage：400V/230V
| Voltage Waveform Distortion Degree： ≤5%
| Current：360A
| Voltage Settling Time： ≤1.5sec
| Frequency/Speed：50Hz/1500rpm
| Steady State Frequency Regulation： ≤±2%
| Start Method：electrical starting
| Transient Ffrequency Regulation： ≤±5%
| Fuel Consumption at 100% Load：195g/kw-h
| Frequency Settling Time：≤ 3sec
| Fuel Grade：(standard)0#light diesel oil(at normal temperature)
| Frequency Fluctuation Rrate(%):≤±0.5%
| Lubricating Oil Grade：(standard)SAE15W/40
| Noise(LP1m): 100dB（A）
| Size(mm):3800*1200*1950
| Weight：2980KG
Diesel Engine Parameters ：
|
Brand: Weichai
| Cooling method: closed water cooling
| Model: WP10D238E200
| Type: 4-stroke, exhaust gas turbocharged, direct injection compression-ignition
| Power: 270KVA
| Compression ratio：17:1
| Number of cylinders: 6/12type
| Speed regulation mode: electronic speed regulation/mechanical speed regulation
| Displacement:9.726L
| Bore*Stroke: 126mm*130mm
| Starting mode: DC24V electric start
| Speed: 1500rpm
Generator Technical Parameters:
| Brand: Supermaly
| Degree of protection: IP22
| Model: UC274K
| Wiring: three-phase four-wire, Y-type connection
| Power: 270KVA
| Adjustment method: AVR (automatic voltage regulator)
| Voltage: 400V/230V
| Output frequency: 50Hz
| Insulation Grade: Class H
| Excitation mode: brushless self-excitation
The standard configuration of the generator set is as follows:
| Ø Direct injection internal combustion engine (diesel);
| Ø AC synchronous generator (single bearing);
| Ø Suitable for environment: 40°C-50°C radiator water tank, belt-driven cooling fan, fan safety cover;
| Ø Power generation output air switch, standard control panel;
| Ø Steel common base of the unit (including: vibration damping rubber pad of the unit);
| Ø Dry air filter, diesel filter, lubricating oil filter, starting motor, and equipped with self-charging generator;
| Ø starting battery and battery starting connecting cable;
| Ø Industrial silencers and standard parts for connections
| ØRandom data: diesel engine and generator original technical documents, generator set manuals, test reports, etc.
Optional Accessories:
| Ø Oil, diesel, water jacket heater, anti-condensation heater
| Ø Split daily fuel tank, integrated base fuel tank
| Ø Battery float charger
| Ø Rainproof unit (cabinet)
| Ø Self-protection, self-starting unit control panel
| Ø Silent unit (cabinet)
| Ø With “three remote control” function unit control screen
| Ø Mobile Trailer Power Station (Cabinet Trailer)
| ØATS automatic load conversion screen
| Ø Silent mobile power station (cabinet trailer)
Warranty period:
| 12 months or 1,500 hours of cumulative operation after the commissioning and acceptance of the unit (domestic);
| Due to product quality problems, free maintenance or replacement parts are implemented, and lifelong paid services are provided!
| (Wearing parts, common parts, man-made damage, negligent maintenance, etc. are not covered by the warranty)
| If it is adjusted by the original factory, the original warranty regulations will be implemented!
| Executive Standards:
| Quality management system ISO9001
| The industry implementation standard GB/T2820.1997
| Shipping Method:
| Door-to-door pick-up, special car delivery, car stowage, etc
Leave Your Message
Send
Related
products
01
Weichai 200KVA Generator Set
2018-07-16
view
detail
01
Weichai 375KVA Generator Set
2018-07-16
view
detail
01
Weichai 450KVA Generator Set
2018-07-16
view
detail
01
Weichai 750KVA Generator Set
2018-07-16
view
detail
01
Weichai 400KVA Generator Set
2018-07-16
Weichai 400KVA Diesel Generator Genset Parameters：
| Genset Model：SW450GFK
| Steady State Voltage Regulation： ≤±0.5%
| Power：400KVA
| Transient Voltage Regulation： ≤±15%
| Factor：COSφ=0.8(lagging)
| Voltage Fluctuation：≤±0.5%
| Voltage：400V/230V
| Voltage Waveform Distortion Degree： ≤5%
| Current：810A
| Voltage Settling Time： ≤1.5sec
| Frequency/Speed：50Hz/1500rpm
| Steady State Frequency Regulation： ≤±2%
| Start Method：electrical starting
| Transient Ffrequency Regulation： ≤±5%
| Fuel Consumption at 100% Load：207g/kw-h
| Frequency Settling Time：≤ 3sec
| Fuel Grade：(standard)0#light diesel oil(at normal temperature)
| Frequency Fluctuation Rrate(%):≤±0.5%
| Lubricating Oil Grade：(standard)SAE15W/40
| Noise(LP1m): 75dB（A）
| Size(mm):3130*1200*1790
| Weight：2680Kg
Engine Parameters ：
| Brand: Weichai
| Cooling method: closed water cooling
| Model: WP13D385E200
| Type: 4-stroke, exhaust gas turbocharged, direct injection compression-ignition
| Power: 437.5KVA
| Compression ratio：16
| Number of cylinders: 6/24L type
| Speed regulation mode: electronic speed regulation/mechanical speed regulation
| Displacement: 12.54L
| Bore*Stroke: 127mm*165mm
| Starting mode: DC24V electric start
| Speed: 1500rpm
Generator Technical Parameters:
| Brand: Supermaly
| Degree of protection: IP22
| Model: HC434F
| Wiring: three-phase four-wire, Y-type connection
| Power: 350KVA
| Adjustment method: AVR (automatic voltage regulator)
| Voltage: 400V/230V
| Output frequency: 50Hz
| Insulation Grade: Class H
| Excitation mode: brushless self-excitation
The standard configuration of the generator set is as follows:
| Ø Direct injection internal combustion engine (diesel);
| Ø AC synchronous generator (single bearing);
| Ø Suitable for environment: 40°C-50°C radiator water tank, belt-driven cooling fan, fan safety cover;
| Ø Power generation output air switch, standard control panel;
| Ø Steel common base of the unit (including: vibration damping rubber pad of the unit);
| Ø Dry air filter, diesel filter, lubricating oil filter, starting motor, and equipped with self-charging generator;
| Ø starting battery and battery starting connecting cable;
| Ø Industrial silencers and standard parts for connections
| ØRandom data: diesel engine and generator original technical documents, generator set manuals, test reports, etc.
Optional Accessories:
| Ø Oil, diesel, water jacket heater, anti-condensation heater
| Ø Split daily fuel tank, integrated base fuel tank
| Ø Battery float charger
| Ø Rainproof unit (cabinet)
| Ø Self-protection, self-starting unit control panel
| Ø Silent unit (cabinet)
| Ø With “three remote control” function unit control screen
| Ø Mobile Trailer Power Station (Cabinet Trailer)
| ØATS automatic load conversion screen
| Ø Silent mobile power station (cabinet trailer)
Warranty period:
| 12 months or 1,500 hours of cumulative operation after the commissioning and acceptance of the unit (domestic);
| Due to product quality problems, free maintenance or replacement parts are implemented, and lifelong paid services are provided!
| (Wearing parts, common parts, man-made damage, negligent maintenance, etc. are not covered by the warranty)
| If it is adjusted by the original factory, the original warranty regulations will be implemented!
| Executive Standards:
| Quality management system ISO9001
| The industry implementation standard GB/T2820.1997
| Shipping Method:
| Door-to-door pick-up, special car delivery, car stowage, etc
view
detail
01
Weichai 500KVA Generator Set
2018-07-16
Weichai 500KVA Diesel Generator Genset Parameters：
| Genset Model：SW550GFS
| Steady State Voltage Regulation： ≤±0.5%
| Power：500KVA
| Transient Voltage Regulation： ≤±15%
| Factor：COSφ=0.8(lagging)
| Voltage Fluctuation：≤±0.5%
| Voltage：400V/230V
| Voltage Waveform Distortion Degree： ≤5%
| Current：720A
| Voltage Settling Time： ≤1.5sec
| Frequency/Speed：50Hz/1500rpm
| Steady State Frequency Regulation： ≤±2%
| Start Method：electrical starting
| Transient Ffrequency Regulation： ≤±5%
| Fuel Consumption at 100% Load：207g/kw-h
| Frequency Settling Time：≤ 3sec
| Fuel Grade：(standard)0#light diesel oil(at normal temperature)
| Frequency Fluctuation Rrate(%):≤±0.5%
| Lubricating Oil Grade：(standard)SAE15W/40
| Noise(LP1m): 75dB（A）
| Size(mm):4250*1600*2180
| Weight：4380Kg
Engine Parameters ：
| Brand: Weichai
| Cooling method: closed water cooling
| Model: WP13D490E310
| Type: 4-stroke, exhaust gas turbocharged, direct injection compression-ignition
| Power: 562.5KVA
| Compression ratio：15:1
| Number of cylinders: 6/24L type
| Speed regulation mode: electronic speed regulation/mechanical speed regulation
| Displacement: 12.54L
| Bore*Stroke: 127mm*165mm
| Starting mode: DC24V electric start
| Speed: 1500rpm
Generator Technical Parameters:
| Brand: Supermaly
| Degree of protection: IP22
| Model: HC534D
| Wiring: three-phase four-wire, Y-type connection
| Power: 450KVA
| Adjustment method: AVR (automatic voltage regulator)
| Voltage: 400V/230V
| Output frequency: 50Hz
| Insulation Grade: Class H
| Excitation mode: brushless self-excitation
The standard configuration of the generator set is as follows:
| Ø Direct injection internal combustion engine (diesel);
| Ø AC synchronous generator (single bearing);
| Ø Suitable for environment: 40°C-50°C radiator water tank, belt-driven cooling fan, fan safety cover;
| Ø Power generation output air switch, standard control panel;
| Ø Steel common base of the unit (including: vibration damping rubber pad of the unit);
| Ø Dry air filter, diesel filter, lubricating oil filter, starting motor, and equipped with self-charging generator;
| Ø starting battery and battery starting connecting cable;
| Ø Industrial silencers and standard parts for connections
| ØRandom data: diesel engine and generator original technical documents, generator set manuals, test reports, etc.
Optional Accessories:
| Ø Oil, diesel, water jacket heater, anti-condensation heater
| Ø Split daily fuel tank, integrated base fuel tank
| Ø Battery float charger
| Ø Rainproof unit (cabinet)
| Ø Self-protection, self-starting unit control panel
| Ø Silent unit (cabinet)
| Ø With “three remote control” function unit control screen
| Ø Mobile Trailer Power Station (Cabinet Trailer)
| ØATS automatic load conversion screen
| Ø Silent mobile power station (cabinet trailer)
Warranty period:
| 12 months or 1,500 hours of cumulative operation after the commissioning and acceptance of the unit (domestic);
| Due to product quality problems, free maintenance or replacement parts are implemented, and lifelong paid services are provided!
| (Wearing parts, common parts, man-made damage, negligent maintenance, etc. are not covered by the warranty)
| If it is adjusted by the original factory, the original warranty regulations will be implemented!
| Executive Standards:
| Quality management system ISO9001
| The industry implementation standard GB/T2820.1997
| Shipping Method:
| Door-to-door pick-up, special car delivery, car stowage, etc
view
detail
01
Weichai 800KVA Generator Set
2018-07-16
Weichai 800KVA Diesel Generator Genset Parameters：
| Genset Model：SW880GFK
| Steady State Voltage Regulation： ≤±0.5%
| Power：800KVA
| Transient Voltage Regulation： ≤±15%
| Factor：COSφ=0.8(lagging)
| Voltage Fluctuation：≤±0.5%
| Voltage：400V/230V
| Voltage Waveform Distortion Degree： ≤5%
| Current：1152A
| Voltage Settling Time： ≤1.5sec
| Frequency/Speed：50Hz/1500rpm
| Steady State Frequency Regulation： ≤±2%
| Start Method：electrical starting
| Transient Ffrequency Regulation： ≤±5%
| Fuel Consumption at 100% Load：207g/kw-h
| Frequency Settling Time：≤ 3sec
| Fuel Grade：(standard)0#light diesel oil(at normal temperature)
| Frequency Fluctuation Rrate(%):≤±0.5%
| Lubricating Oil Grade：(standard)SAE15W/40
| Noise(LP1m): 75dB（A）
| Size(mm):4350*2000*2350
| Weight：6900Kg
Diesel Engine Parameters ：
| Brand: Weichai
| Cooling method: closed water cooling
| Model: 12M26D792E200
| Type: 4-stroke, exhaust gas turbocharged, direct injection compression-ignition
| Power: 270KVA
| Compression ratio：15:5
| Number of cylinders: 12/48 type
| Speed regulation mode: electronic speed regulation/mechanical speed regulation
| Displacement: 31.8L
| Bore*Stroke: 150mm*150mm
| Starting mode: DC24V electric start
| Speed: 1500rpm
Generator Technical Parameters:
| Brand: Supermaly
| Degree of protection: IP22
| Model: HC634C
| Wiring: three-phase four-wire, Y-type connection
| Power: 640KVA
| Adjustment method: AVR (automatic voltage regulator)
| Voltage: 400V/230V
| Output frequency: 50Hz
| Insulation Grade: Class H
| Excitation mode: brushless self-excitation
The standard configuration of the generator set is as follows:
| Ø Direct injection internal combustion engine (diesel);
| Ø AC synchronous generator (single bearing);
| Ø Suitable for environment: 40°C-50°C radiator water tank, belt-driven cooling fan, fan safety cover;
| Ø Power generation output air switch, standard control panel;
| Ø Steel common base of the unit (including: vibration damping rubber pad of the unit);
| Ø Dry air filter, diesel filter, lubricating oil filter, starting motor, and equipped with self-charging generator;
| Ø starting battery and battery starting connecting cable;
| Ø Industrial silencers and standard parts for connections
| ØRandom data: diesel engine and generator original technical documents, generator set manuals, test reports, etc.
Optional Accessories:
| Ø Oil, diesel, water jacket heater, anti-condensation heater
| Ø Split daily fuel tank, integrated base fuel tank
| Ø Battery float charger
| Ø Rainproof unit (cabinet)
| Ø Self-protection, self-starting unit control panel
| Ø Silent unit (cabinet)
| Ø With “three remote control” function unit control screen
| Ø Mobile Trailer Power Station (Cabinet Trailer)
| ØATS automatic load conversion screen
| Ø Silent mobile power station (cabinet trailer)
Warranty period:
| 12 months or 1,500 hours of cumulative operation after the commissioning and acceptance of the unit (domestic);
| Due to product quality problems, free maintenance or replacement parts are implemented, and lifelong paid services are provided!
| (Wearing parts, common parts, man-made damage, negligent maintenance, etc. are not covered by the warranty)
| If it is adjusted by the original factory, the original warranty regulations will be implemented!
| Executive Standards:
| Quality management system ISO9001
| The industry implementation standard GB/T2820.1997
| Shipping Method:
| Door-to-door pick-up, special car delivery, car stowage, etc
view
detail
01
Weichai 1250KVA Gas Generator Set
2018-07-16
view
detail
01
Weichai 900KVA Generator Set
2018-07-16
view
detail
01
Weichai 375KVA Generator Set
2018-07-16
view
detail
01
Weichai 562.5KVA Generator Set
2018-07-16
Weichai 562.5KVA Diesel Generator Genset Parameters：
| Genset Model：SW625GFS
| Steady State Voltage Regulation： ≤±0.5%
| Power：562.5KVA
| Transient Voltage Regulation： ≤±15%
| Factor：COSφ=0.8(lagging)
| Voltage Fluctuation：≤±0.5%
| Voltage：400V/230V
| Voltage Waveform Distortion Degree： ≤5%
| Current：810A
| Voltage Settling Time： ≤1.5sec
| Frequency/Speed：50Hz/1500rpm
| Steady State Frequency Regulation： ≤±2%
| Start Method：electrical starting
| Transient Ffrequency Regulation： ≤±5%
| Fuel Consumption at 100% Load：207g/kw-h
| Frequency Settling Time：≤ 3sec
| Fuel Grade：(standard)0#light diesel oil(at normal temperature)
| Frequency Fluctuation Rrate(%):≤±0.5%
| Lubricating Oil Grade：(standard)SAE15W/40
| Noise(LP1m): 75dB（A）
| Size(mm):5100*1850*2460
| Weight：6050Kg
Engine Parameters ：
| Brand: Weichai
| Cooling method: closed water cooling
| Model: 6M33D572E200
| Type: 4-stroke, exhaust gas turbocharged, direct injection compression-ignition
| Power: 650KVA
| Compression ratio：15
| Number of cylinders: 6/24L type
| Speed regulation mode: electronic speed regulation/mechanical speed regulation
| Displacement: 19.6L
| Bore*Stroke: 150mm*185mm
| Starting mode: DC24V electric start
| Speed: 1500rpm
Generator Technical Parameters:
| Brand: Supermaly
| Degree of protection: IP22
| Model: HC534ES
| Wiring: three-phase four-wire, Y-type connection
| Power: 575KVA
| Adjustment method: AVR (automatic voltage regulator)
| Voltage: 400V/230V
| Output frequency: 50Hz
| Insulation Grade: Class H
| Excitation mode: brushless self-excitation
The standard configuration of the generator set is as follows:
| Ø Direct injection internal combustion engine (diesel);
| Ø AC synchronous generator (single bearing);
| Ø Suitable for environment: 40°C-50°C radiator water tank, belt-driven cooling fan, fan safety cover;
| Ø Power generation output air switch, standard control panel;
| Ø Steel common base of the unit (including: vibration damping rubber pad of the unit);
| Ø Dry air filter, diesel filter, lubricating oil filter, starting motor, and equipped with self-charging generator;
| Ø starting battery and battery starting connecting cable;
| Ø Industrial silencers and standard parts for connections
| ØRandom data: diesel engine and generator original technical documents, generator set manuals, test reports, etc.
Optional Accessories:
| Ø Oil, diesel, water jacket heater, anti-condensation heater
| Ø Split daily fuel tank, integrated base fuel tank
| Ø Battery float charger
| Ø Rainproof unit (cabinet)
| Ø Self-protection, self-starting unit control panel
| Ø Silent unit (cabinet)
| Ø With “three remote control” function unit control screen
| Ø Mobile Trailer Power Station (Cabinet Trailer)
| ØATS automatic load conversion screen
| Ø Silent mobile power station (cabinet trailer)
Warranty period:
| 12 months or 1,500 hours of cumulative operation after the commissioning and acceptance of the unit (domestic);
| Due to product quality problems, free maintenance or replacement parts are implemented, and lifelong paid services are provided!
| (Wearing parts, common parts, man-made damage, negligent maintenance, etc. are not covered by the warranty)
| If it is adjusted by the original factory, the original warranty regulations will be implemented!
| Executive Standards:
| Quality management system ISO9001
| The industry implementation standard GB/T2820.1997
| Shipping Method:
| Door-to-door pick-up, special car delivery, car stowage, etc
view
detail
01
Weichai 25KVA Generator Set
2018-07-16
Weichai 25KVA Diesel Generator Genset Parameters：
| Genset Model：SW28GFK
| Steady State Voltage Regulation： ≤±0.5%
| Power：25KVA
| Transient Voltage Regulation： ≤±15%
| Factor：COSφ=0.8(lagging)
| Voltage Fluctuation：≤±0.5%
| Voltage：400V/230V
| Voltage Waveform Distortion Degree： ≤5%
| Current：36A
| Voltage Settling Time： ≤1.5sec
| Frequency/Speed：50Hz/1500rpm
| Steady State Frequency Regulation： ≤±2%
| Start Method：electrical starting
| Transient Ffrequency Regulation： ≤±5%
| Fuel Consumption at 100% Load：207g/kw-h
| Frequency Settling Time：≤ 3sec
| Fuel Grade：(standard)0#light diesel oil(at normal temperature)
| Frequency Fluctuation Rrate(%):≤±0.5%
| Lubricating Oil Grade：(standard)SAE15W/40
| Noise(LP1m): 75dB（A）
| Size(mm):1400*750*1050
| Weight：530Kg
Engine Parameters ：
| Brand: Weichai
| Cooling method: closed water cooling
| Model: WP2.3D25E200
| Type: 4-stroke, exhaust gas turbocharged, direct injection compression-ignition
| Power: 28.75KVA
| Compression ratio：17.5
| Number of cylinders: 4/8L type
| Speed regulation mode: electronic speed regulation/mechanical speed regulation
| Displacement: 2.3L
| Bore*Stroke: 89mm*92mm
| Starting mode: DC24V electric start
| Speed: 1500rpm
Generator Technical Parameters:
| Brand: Supermaly
| Degree of protection: IP22
| Model: BC184FS
| Wiring: three-phase four-wire, Y-type connection
| Power: 23KVA
| Adjustment method: AVR (automatic voltage regulator)
| Voltage: 400V/230V
| Output frequency: 50Hz
| Insulation Grade: Class H
| Excitation mode: brushless self-excitation
The standard configuration of the generator set is as follows:
| Ø Direct injection internal combustion engine (diesel);
| Ø AC synchronous generator (single bearing);
| Ø Suitable for environment: 40°C-50°C radiator water tank, belt-driven cooling fan, fan safety cover;
| Ø Power generation output air switch, standard control panel;
| Ø Steel common base of the unit (including: vibration damping rubber pad of the unit);
| Ø Dry air filter, diesel filter, lubricating oil filter, starting motor, and equipped with self-charging generator;
| Ø starting battery and battery starting connecting cable;
| Ø Industrial silencers and standard parts for connections
| ØRandom data: diesel engine and generator original technical documents, generator set manuals, test reports, etc.
Optional Accessories:
| Ø Oil, diesel, water jacket heater, anti-condensation heater
| Ø Split daily fuel tank, integrated base fuel tank
| Ø Battery float charger
| Ø Rainproof unit (cabinet)
| Ø Self-protection, self-starting unit control panel
| Ø Silent unit (cabinet)
| Ø With “three remote control” function unit control screen
| Ø Mobile Trailer Power Station (Cabinet Trailer)
| ØATS automatic load conversion screen
| Ø Silent mobile power station (cabinet trailer)
Warranty period:
| 12 months or 1,500 hours of cumulative operation after the commissioning and acceptance of the unit (domestic);
| Due to product quality problems, free maintenance or replacement parts are implemented, and lifelong paid services are provided!
| (Wearing parts, common parts, man-made damage, negligent maintenance, etc. are not covered by the warranty)
| If it is adjusted by the original factory, the original warranty regulations will be implemented!
| Executive Standards:
| Quality management system ISO9001
| The industry implementation standard GB/T2820.1997
| Shipping Method:
| Door-to-door pick-up, special car delivery, car stowage, etc
view
detail
01
Weichai 250KVA Generator Set
2018-07-16
view
detail
01 02
Shandong Supermaly Generating Equipment Co., Ltd. was founded in 2007, a well-known domestic generator set manufacturer with annual revenues of more than $ 50 million.
Information
About Us
News
Case
Contact Us
Contact
Whatsapp:
+86 17763186330
Email:
sesupermaly@supermaly.com
ADD:
No.6789 Zhuguang street, Hi-technology development Zone, weifang City, Shandong Province, China
Inuiry
For inquiries about our products or pricelist, please leave to us and we will be in touch within 24 hours.
inquiry now
Copyright - 2010-2025 : All Rights Reserved.
Sitemap - TOP BLOG - Top Search
Top Topic
Leave Your Message
Send
