URL: https://swt.cn/products/300kw-375kva-sdec-diesel-generator-set/
Accessed: 2026-10-28

300kW / 375kVA SDEC Diesel Generator Set | SWT
Skip to content
HOME
ABOUT
PRODUCTS Diesel Generator Sets
Gas Genset
Lighting Towers
Hybrid & Energy Storage Solutions
NEWS
SUPPORT
PROJECT
CONTACT US
PRODUCTS
Renewable Energy for a Sustainable World.
Home
Products
Diesel Generator Sets
300kW / 375kVA SDEC Diesel Generator Set
‹ ›
300kW / 375kVA SDEC Diesel Generator Set
The SS413 series is engineered for high performance, offering dependable power for industrial, commercial, and residential applications. With advanced technology and robust components, these gensets ensure reliable, efficient operation in various environments.
Get a Quote Download
Product Details
300kW / 375kVA SDEC Diesel Generator Set
The SWT 300kW / 375kVA SDEC diesel generator set is designed for industrial, commercial and standby power applications. Powered by an SDEC 6ETAA11.8-G31 diesel engine and matched with a high-performance alternator, this generator set delivers stable power output, efficient fuel consumption and reliable operation for demanding project environments.
The generator set is available in both open type and silent type configurations, with optional ATS panel, soundproof enclosure, containerized enclosure, trailer and synchronising system. It is suitable for factories, construction sites, mining projects, oilfield operations, public facilities, telecom infrastructure and data center backup power systems.
Quick Highlights
Prime power: 300kW / 375kVA
Standby power: 330kW / 413kVA
Engine model: SDEC 6ETAA11.8-G31
Frequency: 50Hz; rated speed: 1500 r/min
Rated voltage: 380V / 400V / 415V
Open type and silent type available
ATS, remote monitoring and paralleling system available as options
Need a 300kW diesel generator for your project? Contact SWT for a customized power solution.
Technical Specifications
| Item
| Specification
| Genset Model
| SS413
| Prime Power
| 300kW / 375kVA
| Standby Power
| 330kW / 413kVA
| Frequency
| 50Hz
| Rated Speed
| 1500 r/min
| Rated Voltage
| 380V / 400V / 415V
| Power Factor
| 0.8
| Operating Temperature
| <= 40°C
| Altitude
| <= 1000 m
| Humidity
| <= 60%
| Open Type Size / Weight
| 3400 x 1160 x 1830 mm / 3300 kg
| Silent Type Size / Weight
| 4800 x 1500 x 2240 mm / 4170 kg
Engine Specifications
| Item
| Specification
| Engine Manufacturer
| SDEC
| Engine Model
| 6ETAA11.8-G31
| Aspiration
| Turbocharged
| Cooling Method
| Water cooling
| Cylinder Arrangement
| 6 cylinders, in-line
| Displacement
| 11.8 L
| Bore x Stroke
| 128 mm x 153 mm
| Compression Ratio
| 17:1
| Rated Speed
| 1500 r/min
| Engine Prime / Standby Power
| 340kW / 380kW
| Dry Weight
| 1164 kg
| Governor
| Electric control
Fuel Consumption
| Item
| Specification
| 110% Prime Power
| 89.9 L/h
| 100% Prime Power
| 79.3 L/h
| 75% Prime Power
| 59.1 L/h
| 50% Prime Power
| 39.7 L/h
Exhaust, Air, Lubrication and Cooling Systems
| Item
| Specification
| Exhaust Gas Flow
| 57.5 m3/min
| Exhaust Gas Temperature
| 600°C
| Maximum Allowable Back Pressure
| 10 kPa
| Maximum Allowable Intake Air Restriction
| 3 kPa / 6 kPa
| Lubrication Method
| Fully forced pressure feed type
| Maximum / Minimum Oil Capacity
| 41 L / 33 L
| Cooling Method
| Fresh water forced circulation
| Thermostat
| 85-95°C
| Engine Coolant Capacity
| 23.2 L
Alternator Specifications
| Item
| Specification
| Rated Voltage
| 380V / 400V / 415V
| Rated Frequency
| 50Hz
| Power Factor
| 0.8
| Rated Power
| 320kW / 400kVA
| Insulation Class
| H
| Temperature Rise Class
| H
| Protection Class
| IP23
| Ambient Temperature
| 40°C
| Altitude
| <= 1000 m
| Phase
| 3-phase
| Winding Pitch
| 2/3
| Number of Bearings
| 1
| Connection Type
| Star
| Poles
| 4
| Waveform Distortion (THD)
| < 5%
| Telephone Interference Factor (THF)
| < 2%
Key Features
Reliable SDEC Engine: The generator set is powered by an SDEC 6ETAA11.8-G31 diesel engine featuring turbocharged aspiration, water cooling and electric control, supporting stable operation for industrial and standby power applications.
Stable Power Output: With 300kW / 375kVA prime power and 330kW / 413kVA standby power, the unit is suitable for both continuous variable-load operation and emergency backup applications.
Open Type and Silent Type Available: The open type configuration is suitable for equipment rooms and controlled installation environments, while the silent type configuration helps reduce operating noise for projects with noise-control requirements.
Factory Tested Before Delivery: Each generator set passes load tests at 0%, 25%, 50%, 75%, 100% and 110%, as well as inspection of protection devices and control systems before delivery.
Flexible Optional Configurations: ATS panel, soundproof enclosure, containerized enclosure, trailer, residential silencer, fuel tank, remote communication and synchronising system can be configured according to project requirements.
Easy Operation and Monitoring: The standard control system supports LCD display, multilingual interface, local and remote start, event logs, protection functions and multiple communication interfaces.
Applications
Industrial Plants and Factories: Provides reliable prime or standby power for manufacturing facilities, workshops and industrial production lines.
Construction Sites: Suitable for temporary and continuous power supply at infrastructure, building and engineering construction sites.
Mining and Remote Sites: Supports reliable power supply in remote areas where grid power is unavailable or unstable.
Oilfield and Energy Projects: Applicable to oilfield operations, energy facilities and other project sites requiring stable on-site power.
Commercial Buildings and Public Facilities: Can be used as backup power for office complexes, hotels, hospitals, public buildings and emergency facilities.
Telecom and Infrastructure Projects: Supports power supply for telecom stations, infrastructure projects and weak-grid areas.
Data Center Backup Power: Can serve as a standby power source for data centers and critical power systems requiring high reliability.
Standard Control System
LCD Display and Key Operation: The control system uses an LCD screen and key operation interface for intuitive monitoring and setting.
Multilingual Display: The interface supports multilingual display for easier use in international projects.
Control and Protection Functions: The system monitors engine and alternator parameters and provides control and protection functions for safe operation.
Local and Remote Start: The generator can be started locally or remotely depending on project configuration.
Event Logs and Communication Interfaces: Event logs and multiple communication interfaces support operation records and system integration.
ATS Panel Optional
Automatic Transfer Function: The ATS panel can automatically switch between mains power and generator power, improving power continuity during grid failure.
Fast Switching: The ATS uses a PC-level switch and electromagnetic driven structure, supporting fast on-load switching between two power sources.
Interlock Protection: Electrical and mechanical double interlock design helps prevent short-circuit risks between two power sources.
SWT Paralleling System Optional
Multi-unit Synchronising: The SWT paralleling system is designed for genset-to-genset and genset-to-grid applications, supporting automatic synchronising of up to 32 units.
Automatic Load Management: The system can automatically select the appropriate number of running units according to load demand, improving operating efficiency.
Flexible Expansion: Additional units can be added later for capacity expansion, making it suitable for projects with future power growth requirements.
Touch Screen and PLC Options: International-brand controllers, PLC system and touch screen can be configured upon customer request.
Standard Accessories
| Item
| Specification
| Main Components
| Engine, alternator, chassis, control box, controller for single unit, circuit breaker, industrial muffler, muffler flange, bellow joint, shock absorber
| Documents
| Test report, certificate of quality, schematic diagram, installation manual, operation manual
| Note
| Base tank is available for generator sets up to 200kW according to the specification document.
Optional Accessories and Configurations
| Option Group 1
| Option Group 2
| Option Group 3
| Daily fuel tank / bulk fuel tank
| Residential silencer
| Power cable
| Anti-condensation heater for alternator
| Battery charger
| Water jacket heater
| Oil heater
| Fuel level sensor
| Auto oil make-up device
| Auto fuel filling device
| Soundproof enclosure
| Containerized enclosure
| Trailer
| Exhaust pipe
| Hot air discharge duct
| RS485 extension module
| Ethernet communication
| Cloud monitor
| ATS panel
| Motorized circuit breaker
| Synchronising system
| Spare parts
| DSE6020 / DSE7320 / DSE8610 / DSE8620 / DSE8660 controller options
| ComAp and SmartGen controller options
FAQ
Q: What is the prime power of this diesel generator set?
A: The prime power is 300kW / 375kVA. It is suitable for continuous operation under variable load conditions.
Q: What is the standby power of this generator set?
A: The standby power is 330kW / 413kVA. Standby power is designed for emergency use, and no overload is allowed.
Q: What engine does this 300kW generator set use?
A: This generator set is powered by an SDEC 6ETAA11.8-G31 diesel engine. The engine is turbocharged, water-cooled and electronically controlled.
Q: What voltage and frequency are available?
A: The standard frequency is 50Hz, and the rated voltage can be 380V, 400V or 415V. Other voltage requirements can be customized according to project needs.
Q: Is a silent type available?
A: Yes. Both open type and silent type configurations are available. The open type size is 3400 x 1160 x 1830 mm, and the silent type size is 4800 x 1500 x 2240 mm.
Q: Can this generator set work with an ATS panel?
A: Yes. An ATS panel is available as an optional accessory. It can automatically switch between mains power and generator power.
Q: Can multiple units operate in parallel?
A: Yes. SWT can provide a paralleling system for genset-to-genset or genset-to-grid applications. The system can support automatic synchronising of up to 32 units.
Q: What optional accessories are available?
A: Optional accessories include daily fuel tank, bulk fuel tank, residential silencer, power cable, battery charger, water jacket heater, soundproof enclosure, containerized enclosure, trailer, RS485 module, Ethernet communication, cloud monitor, ATS panel and synchronising system.
Q: What tests are carried out before delivery?
A: Each generator set passes load tests at 0%, 25%, 50%, 75%, 100% and 110%, as well as inspection of protection devices and control systems before delivery.
Q: What applications is this 300kW diesel generator suitable for?
A: It is suitable for industrial plants, commercial buildings, construction sites, mining projects, oilfield projects, telecom stations, public facilities, data centers and emergency backup power applications.
Request a Quote
Looking for a reliable 300kW / 375kVA diesel generator set? Contact SWT for technical support, configuration recommendations, and a customized quotation for your project.
Specification Download List
Search files Show files ⊞ ☷
| | File ▾ | Size ▾ | Type | Download
| SS413-6ETAA11.8-G31-EN | 509 KB | pdf | Download
No files found.
Our Products
Recommended Products
Cummins SC series (1000)kW (1250)kVA Diesel Generator Set
Read More
SWT Cummins Series (2000)kW (2500)kVA Diesel Generator Set
Read More
SWT Cummins Series 360kW / 450kVA Diesel Generator Set
Read More
SWT Kubota Series Diesel Generator Set 24kW 30kVA
Read More
Green energy
Wind, water, sun, are all sustainable power sources that are enjoyable
Discover more
Get in touch
Contact our sales
info@swt.cn
+86-537-2780753
+86-537-2780756
+86-13805379213
Online Support
Appointment
Let's start your project
Leave empty Name Company Phone Email Message Send
Let’s practice environmental awareness to get our globe clean.
Get Started
×
× Get a Quote
Leave empty Name Company Phone Email Message Send
Signup our newsletter to get update information, news, insight or promotions.
Email SIGN UP I request SWT email updates. Privacy Policy
What We Do
SWT is a power solutions provider with brand roots dating back to 1993. Based in Jining High-Tech
Zone, Shandong, China, SWT focuses on the design, manufacturing and service of diesel generator sets, gas generator sets, mobile lighting towers, hybrid energy systems and customized power solutions.
Solutions
Diesel Generator Sets
Gas Genset
Hybrid & Energy Storage Solutions
Lighting Towers
Solutions and Customized genset
Category
Diesel Generator Sets
Gas Genset
Hybrid & Energy Storage Solutions
Lighting Towers
Solutions and Customized genset
Get in touch
Safety Equipment Industrial Park (Zone A),
High-tech Zone, Jining City, Shandong Province
info@swt.cn
+86–13805379213
+86–537–2780756
Copyright © 2026 SWT. All rights reserved.
Term of use | Privacy Policy
Contact us
