URL: https://swt.cn/products/swt-cummins-series-360kw-450kva-diesel-generator-set/
Accessed: 2026-11-13

SWT Cummins Series 360kW / 450kVA Diesel Generator Set | SWT
Skip to content
HOME
ABOUT
PRODUCTS Diesel Generator Sets
Gas Genset
Lighting Towers
Hybrid & Energy Storage Solutions
NEWS
SUPPORT
PROJECT
CONTACT US
PRODUCTS
Renewable Energy for a Sustainable World.
Home
Products
Diesel Generator Sets
SWT Cummins Series 360kW / 450kVA Diesel Generator Set
‹ ›
SWT Cummins Series 360kW / 450kVA Diesel Generator Set
The SWT 360kW / 450kVA Cummins diesel generator set is designed for reliable prime and standby power applications in industrial, commercial and critical power environments. Powered by a Cummins KTA19-G3 diesel engine and matched with a high-performance three-phase alternator, this generator set delivers stable output, efficient operation and flexible configuration options for different project requirements.
Get a Quote Download
Product Details
360kW / 450kVA Cummins Diesel Generator Set
With 50Hz operation, 1500 r/min rated speed and 380/400/415V voltage options, the SC500 generator set is suitable for factories, construction sites, mining projects, oilfield facilities, commercial buildings, data centers and emergency backup power systems.
Prime power: 360kW / 450kVA; standby power: 400kW / 500kVA
Powered by Cummins KTA19-G3 diesel engine
50Hz, 1500 r/min, 380/400/415V
Turbocharged and aftercooled engine for reliable performance
Open type, silent type and super silent configurations available
Standard single-unit control system with LCD display and protection functions
ATS, remote monitoring, trailer, soundproof enclosure and synchronizing system available as options
Factory-tested at 0%, 25%, 50%, 75%, 100% and 110% load before delivery
Technical Specifications
| Item | Specification
| Genset Model | SC500
| Prime Power | 360kW / 450kVA
| Standby Power | 400kW / 500kVA
| Frequency | 50Hz
| Rated Speed | 1500 r/min
| Rated Voltage | 380/400/415V
| Power Factor | 0.8
| Operation Temperature | <= 40 deg C
| Altitude | <= 1000 m
| Relative Humidity | <= 60%
Size and Weight
| Configuration | Dimensions L x W x H (mm) | Weight (kg)
| Open Type | 3600 x 1355 x 1910 | 3970
| Silent Type | 5100 x 1385 x 2280 | 5200
| Super Silent Type | 5500 x 2040 x 2520 | 7492
Engine Specifications
| Item | Specification
| Engine Brand | Cummins (CCEC)
| Engine Model | KTA19-G3
| Aspiration | Turbocharged and aftercooled
| Cooling Method | Water cooling
| Cylinder Arrangement | 6 cylinders, in-line
| Displacement | 19 L
| Bore x Stroke | 159 mm x 159 mm
| Compression Ratio | 13.9:1
| Rated Speed | 1500 r/min
| Engine Prime / Standby Power | 403kW / 448kW
| Dry Weight | 2676 kg
| Fuel Consumption at Standby Power | 91 kg/h
| Fuel Consumption at 100% Prime Power | 82 kg/h
| Fuel Consumption at 75% Prime Power | 62 kg/h
| Max Allowable Exhaust Back Pressure | 10 kPa
| Maximum Intake Air Restriction – Dirty Filter | 6.23 kPa
| Maximum Intake Air Restriction – Clean Filter | 3.73 kPa
| Coolant Capacity – Engine Only | 30.3 L
| Thermostat Range | 82-93 deg C
| Minimum Pressure Cap | 48 kPa
| Maximum Allowable Temperature – Standby / Prime | 104 / 100 deg C
| Lubrication Oil Capacity | 38.6 L, subject to final technical confirmation
| Battery Recharge | 24V / 35A
| Minimum Battery Capacity (CCA) | 900 CCA, subject to final technical confirmation
Alternator Specifications
| Item | Specification
| Rated Voltage | 380/400/415V
| Rated Frequency | 50Hz
| Power Factor | 0.8
| Rated Power | 344kW / 430kVA
| Insulation Class | H
| Temperature Rise Class | H
| Protection Class | IP23
| Ambient Temperature | 40 deg C
| Altitude | <= 1000 m
| Phases | 3
| Winding Pitch | 2/3
| Excitation System | Self-excitation
| Number of Bearings | 1
| Connection Type | Star
| Poles | 4
| Waveform Distortion (THD) | < 5%
| Telephone Interference Factor (THF) | < 2%
Control System
The standard SWT control system is designed for single-unit generator operation. It supports local and remote start, engine and alternator parameter detection, control and protection functions, event logs and multiple communication interfaces.
LCD screen with key operation
Multilingual display
Engine and alternator parameter detection
Local and remote start functions
Control and protection functions
Event logs with real-time clock
Multiple communication interfaces available
IP65 overall protection available according to configuration
ATS Optional
An ATS panel can be supplied for automatic transfer between mains power and generator power. The ATS controller combines measurement, display and control functions for mains-to-mains or mains-to-generator applications.
Microcomputer control and all-digital technology
LCD display for ATS status and operation mode
Voltage and frequency measurement through LCD display
Fast on-load switching of two power sources, with switching time <= 80 ms
Electrical and mechanical double interlock design to prevent short circuit between power sources
Communication function available with optional communication module
SWT Paralleling System Optional
For projects requiring multiple generator sets, the SWT paralleling system supports genset-to-genset and genset-to-grid applications. The system can synchronize up to 32 units automatically and can select the appropriate number of running units according to load demand.
Automatic start and automatic synchronizing operation
Supports genset-to-genset, genset-to-grid and paralleling with ATS
Can automatically add or remove units according to load demand
PLC system and touch screen available upon request
Built-in fault detection and Chinese/English operation interface
Convenient capacity expansion for future projects
Applications
The SWT 360kW / 450kVA Cummins diesel generator set is suitable for a wide range of industrial, commercial and standby power applications. Typical applications include:
Industrial plants and manufacturing facilities
Commercial buildings and office complexes
Construction sites and temporary power projects
Mining sites and remote operation areas
Oilfield and energy projects
Hospitals and public facilities
Telecom stations and infrastructure projects
Data centers and critical backup power systems
Emergency standby power supply
Why Choose SWT 360kW / 450kVA Diesel Generator Set?
Reliable Cummins engine: equipped with a Cummins KTA19-G3 engine for stable power output and dependable operation.
Flexible configuration: open type, silent type and super silent type are available for different installation environments.
Factory-tested before delivery: each generator set passes load tests and inspection of protection devices and control systems before shipment.
Project adaptation: voltage, enclosure, fuel system, control system, ATS and paralleling system can be customized according to project needs.
Easy operation and monitoring: LCD control system, event logs and multiple communication interfaces support easier operation and maintenance.
Suitable for single-unit or multi-unit systems: SWT paralleling system can support larger power projects and future expansion.
Standard Accessories
Engine, alternator, chassis and control box
Controller for single unit
Circuit breaker up to 1200kW
Industrial muffler, muffler flange and bellow joint
Shock absorber
Test report, certificate of quality and schematic diagram
Installation manual and operation manual
Optional Accessories
Daily fuel tank or bulk fuel tank
Residential silencer
Power cable
Anti-condensation heater for alternator
Battery charger, water jacket heater and oil heater
Fuel level sensor, auto oil make-up device and auto fuel filling device
Soundproof enclosure, containerized enclosure and trailer
Exhaust pipe and hot air discharge duct
RS485 extension module, Ethernet communication and cloud monitor
ATS panel, motorized circuit breaker and synchronizing system
Deepsea, ComAp and SmartGen controller options
Spare parts
FAQ
Q: What is the prime power of this generator set?
A: The prime power is 360kW / 450kVA. It is suitable for continuous operation under variable load conditions.
Q: What is the standby power of this generator set?
A: The standby power is 400kW / 500kVA. Standby power is intended for emergency use, with no overload allowed.
Q: What engine does this generator set use?
A: This generator set is powered by a Cummins KTA19-G3 diesel engine.
Q: What voltage and frequency are available?
A: The standard frequency is 50Hz, and the rated voltage can be 380V, 400V or 415V. Other voltage requirements can be customized according to project needs.
Q: Is a silent type available?
A: Yes. Open type, silent type and super silent configurations are available.
Q: Can this generator set work with an ATS panel?
A: Yes. An ATS panel is available as an optional accessory for automatic transfer between mains power and generator power.
Q: Can multiple units operate in parallel?
A: Yes. SWT can provide a paralleling system for genset-to-genset or genset-to-grid applications, supporting up to 32 units for automatic synchronization.
Q: What tests are carried out before delivery?
A: Each generator set passes load tests at 0%, 25%, 50%, 75%, 100% and 110%, as well as inspection of protection devices and control systems before delivery.
Q: What applications is this generator suitable for?
A: It is suitable for industrial plants, construction sites, mining projects, oilfield projects, commercial buildings, telecom stations, data centers and emergency backup power applications.
Specification Download List
Search files Show files ⊞ ☷
| | File ▾ | Size ▾ | Type | Download
| 50HZ SC500 KTA19-G3 EN | 543 KB | pdf | Download
No files found.
Our Products
Recommended Products
Cummins SC series (1000)kW (1250)kVA Diesel Generator Set
Read More
SWT Cummins Series (2000)kW (2500)kVA Diesel Generator Set
Read More
SWT Kubota Series Diesel Generator Set 24kW 30kVA
Read More
SWT Perkins Series 160kW / 200kVA Diesel Generator Set
Read More
Green energy
Wind, water, sun, are all sustainable power sources that are enjoyable
Discover more
Get in touch
Contact our sales
info@swt.cn
+86-537-2780753
+86-537-2780756
+86-13054958696
Online Support
Appointment
Let's start your project
Leave empty Name Company Phone Email Message Send
Let’s practice environmental awareness to get our globe clean.
Get Started
×
× Get a Quote
Leave empty Name Company Phone Email Message Send
Signup our newsletter to get update information, news, insight or promotions.
Email SIGN UP I request SWT email updates. Privacy Policy
What We Do
SWT is a power solutions provider with brand roots dating back to 1993. Based in Jining High-Tech
Zone, Shandong, China, SWT focuses on the design, manufacturing and service of diesel generator sets, gas generator sets, mobile lighting towers, hybrid energy systems and customized power solutions.
Solutions
Diesel Generator Sets
Gas Genset
Hybrid & Energy Storage Solutions
Lighting Towers
Solutions and Customized genset
Category
Diesel Generator Sets
Gas Genset
Hybrid & Energy Storage Solutions
Lighting Towers
Solutions and Customized genset
Get in touch
Safety Equipment Industrial Park (Zone A),
High-tech Zone, Jining City, Shandong Province
info@swt.cn
+86–13054958696
+86–537–2780756
Copyright © 2026 SWT. All rights reserved.
Term of use | Privacy Policy
WhatsApp
