URL: https://swt.cn/products/cummins-series-1000kw-1250kva-diesel-generator-set/
Accessed: 2026-10-29

Cummins Series (1000)kW (1250)kVA Diesel Generator Set | SWT
Skip to content
HOME
ABOUT
PRODUCTS Diesel Generator Sets
Gas Genset
Lighting Towers
Hybrid & Energy Storage Solutions
NEWS
SUPPORT
PROJECT
CONTACT US
PRODUCTS
Renewable Energy for a Sustainable World.
Home
Products
Diesel Generator Sets
Cummins Series (1000)kW (1250)kVA Diesel Generator Set
‹ ›
Cummins Series (1000)kW (1250)kVA Diesel Generator Set
The SC1250 series diesel generator set is designed for high performance, providing reliable and efficient power for industrial, commercial, and residential applications. Equipped with advanced Cummins engines and robust components, it ensures optimal fuel efficiency and long-term stable operation.
Get a Quote Download
Product Details
Key Features
High Power Output :
Prime Power : 908kW/1135kVA
Standby Power : 1000kW/1250kVA
Suitable for large-scale energy demands, offering flexibility to accommodate variable loads.
Fuel Efficiency : Powered by a Cummins 12-cylinder, 37.8L turbocharged engine, providing excellent fuel efficiency, with consumption rates of 235L/h at 100% prime power and 271L/h at standby power.
Durable Engine : The engine features a compression ratio of 15:1, electronic fuel injection, and a water-cooling system, ensuring reliable performance in harsh environments.
Continuous Operation : Capable of running continuously for 24 hours under variable loads, with a 10% overload capacity for 1 hour every 12 hours, ensuring flexibility.
Advanced Control System : Equipped with an LCD display, multilingual support, remote start options, real-time monitoring of engine and alternator parameters. The system is IP65-rated for protection against dust and water.
Scalable Power : Supports parallel operation with up to 32 units, allowing for easy expansion of power capacity to meet growing demands.
High Protection : The alternator has an IP23 protection rating, and the control system is IP65-rated, ensuring reliable operation in harsh conditions.
Optional Accessories
Daily/bulk fuel tanks
Residential or industrial silencers
Trailer-mounted options
ATS (Automatic Transfer Switch)
Soundproof enclosures
Cloud monitoring
Specification Data
| Brand | SWT
| Rated Voltage | 380V/400V/415V
| Frequency | 50/60(Optional)
| Speed | 1500/1800(Optional)
| Starting system | 24V DC Electric Start
| Type | 1107kw Diesel Generator
| Engine Brand | Cummins
| Engine Model | QSK38-G5 cummins
| Alternator | Mecc alte/Stamford
| Controller | ComAp
| Standby Power | 1100kW/1375kVA
| Warranty | 1 year
| Style | Open/Silent type
| Power factor | 0.8
| Cooled type | Wate-cooled
| Prime Power | 1000kW/1250kVA
| Standby Power | 1100kW/1375kVA
| Rated Voltage | 380V/400V/415V、10.5kv(Optional)
| Rotating Speed | 1500/1800(Optional)
| Frequency | 50/60(Optional)
| Engine Brand | Cummins
| Engine | KTA38-G5
| Alternator | Mecc alte, Stamford, Leroy Somer, Faraday
| Controller | Deepsea/ComAp/DEIF/SmartGen
| Circuit Breaker | ABB/Schneider/Siemens /LG
| Type | Open/Silent/Trailer
| Optional | ATS, Synchronizing panel, Float charge, Day fuel tank, Water-heater
Specification Download List
Search files Show files ⊞ ☷
| | File ▾ | Size ▾ | Type | Download
| 60HZ-SC1250X KTA38-G4-EN | 545 KB | pdf | Download
| 50HZ-SC1250 QSK38-G2-EN | 544 KB | pdf | Download
| 50HZ-SC1250 KTA38-G9-EN | 545 KB | pdf | Download
No files found.
Our Products
Recommended Products
Cummins SC series (1000)kW (1250)kVA Diesel Generator Set
Read More
Yuchai Series 500kW / 625kVA Diesel Generator Set
Read More
SME Series (1800)kW (2250)kVA Diesel Generator Set
Read More
Baudouin Series ( 2000 )kW ( 2500 )kVA Diesel Generator Set
Read More
Green energy
Wind, water, sun, are all sustainable power sources that are enjoyable
Discover more
Get in touch
Contact our sales
info@swt.cn
+86-537-2780753
+86-537-2780756
+86-13805379213
Online Support
Appointment
Let's start your project
Leave empty Name Company Phone Email Message Send
Let’s practice environmental awareness to get our globe clean.
Get Started
×
× Get a Quote
Leave empty Name Company Phone Email Message Send
Signup our newsletter to get update information, news, insight or promotions.
Email SIGN UP I request SWT email updates. Privacy Policy
What We Do
SWT is a power solutions provider with brand roots dating back to 1993. Based in Jining High-Tech
Zone, Shandong, China, SWT focuses on the design, manufacturing and service of diesel generator sets, gas generator sets, mobile lighting towers, hybrid energy systems and customized power solutions.
Solutions
Diesel Generator Sets
Gas Genset
Hybrid & Energy Storage Solutions
Lighting Towers
Solutions and Customized genset
Category
Diesel Generator Sets
Gas Genset
Hybrid & Energy Storage Solutions
Lighting Towers
Solutions and Customized genset
Get in touch
Safety Equipment Industrial Park (Zone A),
High-tech Zone, Jining City, Shandong Province
info@swt.cn
+86–13805379213
+86–537–2780756
Copyright © 2026 SWT. All rights reserved.
Term of use | Privacy Policy
Contact us
