URL: https://swt.cn/products/300kw-375kva-cummins-diesel-generator-set/
Accessed: 2026-11-13

Cummins Series 300kW / 375kVA Diesel Generator Set | SWT
Skip to content
HOME
ABOUT
PRODUCTS Diesel Generator Sets
Gas Genset
Lighting Towers
Hybrid & Energy Storage Solutions
NEWS
SUPPORT
PROJECT
CONTACT US
PRODUCTS
Renewable Energy for a Sustainable World.
Home
Products
Diesel Generator Sets
Cummins Series 300kW / 375kVA Diesel Generator Set
‹ ›
Cummins Series 300kW / 375kVA Diesel Generator Set
The SWT 300kW / 375kVA Cummins diesel generator set is designed for industrial, commercial and standby power applications where stable power output, reliable integration and flexible configuration are required. Built as a complete generator set solution, it integrates a diesel engine, alternator, common base frame, control system, protection devices and optional power transfer or paralleling equipment.
Get a Quote Download
Product Details
Cummins Series 300kW / 375kVA Diesel Generator Set
This model is suitable for factories, construction sites, commercial facilities, mining operations, emergency standby power and other medium-power applications. SWT can provide open type, silent type and super silent configurations according to project site conditions and noise-control requirements.
Key Highlights
300kW / 375kVA standby power rating with 50Hz output.
276kW / 341kVA prime power configuration for variable-load operation.
Available in open type, silent type and super silent type configurations.
Standard control system supports local and remote start, protection functions, event logs and multiple communication interfaces.
Optional ATS panel supports automatic transfer between mains and generator power.
Optional SWT paralleling system supports multi-unit operation and future capacity expansion.
Each generator set is factory tested at 0%, 25%, 50%, 75%, 100% and 110% load before delivery.
Technical Specifications
| Item | Specification
| Genset Model | SC375
| Prime Power | 276kW / 341kVA
| Standby Power | 300kW / 375kVA
| Frequency | 50Hz
| Rated Speed | 1500r/min
| Rated Voltage | 380V / 400V / 415V
| Power Factor | 0.8
| Engine Matching | Cummins NTA855-G2A or equivalent configuration, subject to final quotation
| Alternator Rating | 280kW / 350kVA
| Phase | 3-phase
| Protection Class | IP23
| Insulation / Temperature Rise Class | Class H / Class H
| Standard Operating Conditions | Ambient temperature <=40°C; altitude <=1000m; relative humidity <=60%
| Power Correction | Power may need correction when ambient temperature is above 40°C or altitude is above 1000m.
Dimensions and Weight
| Configuration | Size (L x W x H) | Weight
| Open Type | 2890 x 1100 x 1650 mm | 3380 kg
| Silent Type | 4350 x 1130 x 2120 mm | 4220 kg
| Super Silent Type | 5130 x 1680 x 2453 mm | 6018 kg
System Configuration
Power System Integration
SWT provides the generator set as a complete integrated power system. The standard scope can include the diesel engine, alternator, chassis, control box, single-unit controller, circuit breaker, industrial muffler, test report, certificate of quality, schematic diagram, installation manual and operation manual.
Control System
The standard SWT control system is designed for convenient generator operation and protection. It supports LCD display, key operation, multilingual display, control and protection functions, engine and alternator parameter detection, local and remote start, event logs and optional communication interfaces.
ATS Optional
An ATS panel can be provided as an optional accessory for automatic transfer between mains power and generator power. The ATS controller combines measurement, display and control functions, and supports fast on-load switching between two power sources. Communication functions can be configured according to project requirements.
SWT Paralleling System Optional
For larger or expandable power systems, SWT can provide a paralleling system for genset-to-genset, genset-to-grid or paralleling with ATS applications. The system can automatically start units, synchronise multiple generator sets, distribute load and determine the number of operating units according to actual load demand.
Applications
Industrial plants and manufacturing facilities
Commercial buildings and office complexes
Construction sites and temporary power projects
Mining sites and remote operation areas
Oilfield and infrastructure projects
Hospitals and public facilities
Telecom stations and utility facilities
Emergency standby power supply
Medium-size prime or backup power projects
Why Choose SWT 300kW / 375kVA Diesel Generator Set?
| Advantage | Description
| Complete genset integration | SWT focuses on generator set assembly and power system integration, matching engine, alternator, control system, enclosure and accessories according to project requirements.
| Flexible configuration | Open type, silent type and super silent type designs are available for different installation environments and noise-control requirements.
| Reliable power transfer | ATS and control options support automatic start and transfer when mains power fails.
| Expandable power solution | The optional paralleling system supports multi-unit operation and future capacity expansion.
| Factory-tested before delivery | The generator set passes load testing and inspection of protection devices and control systems before shipment.
| Project-oriented customization | Voltage, enclosure type, fuel system, control system, communication, monitoring and accessories can be configured according to the application.
Standard Accessories
Test report
Certificate of quality
Schematic diagram
Installation manual
Operation manual
Engine
Alternator
Chassis
Control box
Controller for single unit
Circuit breaker
Industrial muffler
Optional Accessories
Daily fuel tank / bulk fuel tank
Residential silencer
Power cable
Anti-condensation heater for alternator
Battery charger
Water jacket heater
Oil heater
Fuel level sensor
Auto oil make-up device
Auto fuel filling device
Soundproof enclosure
Containerized enclosure
Trailer
Exhaust pipe
Hot air discharge duct
RS485 extension module
Ethernet communication
Cloud monitor
ATS panel
Motorized circuit breaker
Synchronizing system
Spare parts
FAQ
Q: What is the standby power of this generator set?
A: The standby power is 300kW / 375kVA. It is suitable for emergency backup power applications where the generator operates when the main power supply fails.
Q: What is the prime power rating?
A: The prime power is 276kW / 341kVA under variable-load operation conditions.
Q: What voltage and frequency are available?
A: The standard configuration is 50Hz with 380V, 400V or 415V output. Other voltage requirements can be discussed according to the project.
Q: Is a silent type available?
A: Yes. SWT can provide open type, silent type and super silent type configurations for this model.
Q: Can this generator set work with an ATS panel?
A: Yes. An ATS panel is available for automatic transfer between mains power and generator power.
Q: Can multiple generator sets operate in parallel?
A: Yes. SWT can provide a paralleling system for multi-unit operation, load sharing and future capacity expansion.
Q: What tests are carried out before delivery?
A: Each unit is tested at 0%, 25%, 50%, 75%, 100% and 110% load, and the protection devices and control systems are inspected before shipment.
Q: What applications is this model suitable for?
A: It is suitable for factories, commercial buildings, construction sites, mining operations, public facilities, telecom infrastructure and emergency standby power projects.
Specification Download List
Search files Show files ⊞ ☷
| | File ▾ | Size ▾ | Type | Download
| SC375 NTA855-G2A EN | 544 KB | pdf | Download
No files found.
Our Products
Recommended Products
Cummins SC series (1000)kW (1250)kVA Diesel Generator Set
Read More
Yuchai Series 500kW / 625kVA Diesel Generator Set
Read More
SME Series (1800)kW (2250)kVA Diesel Generator Set
Read More
Baudouin Series ( 2000 )kW ( 2500 )kVA Diesel Generator Set
Read More
Green energy
Wind, water, sun, are all sustainable power sources that are enjoyable
Discover more
Get in touch
Contact our sales
info@swt.cn
+86-537-2780753
+86-537-2780756
+86-13054958696
Online Support
Appointment
Let's start your project
Leave empty Name Company Phone Email Message Send
Let’s practice environmental awareness to get our globe clean.
Get Started
×
× Get a Quote
Leave empty Name Company Phone Email Message Send
Signup our newsletter to get update information, news, insight or promotions.
Email SIGN UP I request SWT email updates. Privacy Policy
What We Do
SWT is a power solutions provider with brand roots dating back to 1993. Based in Jining High-Tech
Zone, Shandong, China, SWT focuses on the design, manufacturing and service of diesel generator sets, gas generator sets, mobile lighting towers, hybrid energy systems and customized power solutions.
Solutions
Diesel Generator Sets
Gas Genset
Hybrid & Energy Storage Solutions
Lighting Towers
Solutions and Customized genset
Category
Diesel Generator Sets
Gas Genset
Hybrid & Energy Storage Solutions
Lighting Towers
Solutions and Customized genset
Get in touch
Safety Equipment Industrial Park (Zone A),
High-tech Zone, Jining City, Shandong Province
info@swt.cn
+86–13054958696
+86–537–2780756
Copyright © 2026 SWT. All rights reserved.
Term of use | Privacy Policy
WhatsApp
