URL: https://swt.cn/products/baudouin-series-2000-kw-2500-kva-diesel-generator-set/
Accessed: 2026-10-29

Baudouin Series ( 2000 )kW ( 2500 )kVA Diesel Generator Set | SWT
Skip to content
HOME
ABOUT
PRODUCTS Diesel Generator Sets
Gas Genset
Lighting Towers
Hybrid & Energy Storage Solutions
NEWS
SUPPORT
PROJECT
CONTACT US
PRODUCTS
Renewable Energy for a Sustainable World.
Home
Products
Diesel Generator Sets
Baudouin Series ( 2000 )kW ( 2500 )kVA Diesel Generator Set
‹ ›
Baudouin Series ( 2000 )kW ( 2500 )kVA Diesel Generator Set
The SB2750 series generator sets are designed to deliver high performance and reliability in various industrial, commercial, and residential environments. Equipped with advanced technology and robust components, these gensets ensure optimal power output and operational efficiency.
Get a Quote Download
Product Details
2000kW / 2500kVA Baudouin Diesel Generator Set
The SWT Baudouin Series 2000kW / 2500kVA diesel generator set is designed for large-scale industrial, commercial and critical standby power applications. Powered by a Baudouin diesel engine and matched with a high-performance alternator, this generator set delivers stable power output, reliable operation and flexible configuration options for demanding project environments.
The standard 50Hz model is suitable for 380V / 400V / 415V power systems, with open type and 40ft containerized silent type configurations available. A 60Hz configuration can also be customized for 440V / 460V / 480V applications according to project requirements.
Quick Product Overview
| Item | Specification
| Genset Model | SB2750
| Prime Power | 2000kW / 2500kVA
| Standby Power | 2200kW / 2750kVA
| Frequency | 50Hz
| Rated Speed | 1500 r/min
| Rated Voltage | 380V / 400V / 415V
| Power Factor | 0.8
| Engine Brand | Baudouin
| Engine Model | 12M55G4D3/5
| Configuration | Open type / 40ft containerized silent type
Key Features
2000kW / 2500kVA prime power output for large industrial and critical power applications.
Baudouin diesel engine with turbocharged aspiration and water-cooling system.
Available in open type and 40ft containerized silent type configuration.
Standard 50Hz system with 380V / 400V / 415V output; 60Hz configuration available on request.
LCD control panel with multilingual display, protection functions, event logs and local/remote start.
Optional ATS panel for automatic transfer between mains power and generator power.
Optional SWT paralleling system for multi-unit operation and capacity expansion.
Factory-tested at 0%, 25%, 50%, 75%, 100% and 110% load before delivery.
Technical Specifications
Generator Set Specifications
| Parameter | Value
| Model | SB2750
| Prime Power (PRP) | 2000kW / 2500kVA
| Standby Power (ESP) | 2200kW / 2750kVA
| Frequency | 50Hz
| Rated Speed | 1500 r/min
| Rated Voltage | 380V / 400V / 415V
| Power Factor | 0.8
| Open Type Dimension | 7185 x 2780 x 3300 mm
| Open Type Weight | 18,500 kg
| Silent Type Configuration | 40ft container
| Silent Type Weight | 29,500 kg
| Operating Temperature | ≤ 40°C
| Altitude | ≤ 1000 m
| Humidity | ≤ 60%
Note: When the ambient temperature is higher than 40°C or the altitude is higher than 1000 meters, power output should be corrected. Excessive humidity requires corresponding measures.
Engine Specifications
| Parameter | Value
| Engine Manufacturer | Baudouin
| Engine Model | 12M55G4D3/5
| Aspiration | Turbocharged
| Cooling Method | Water-cooling
| Cylinder / Arrangement | 12 / in-line
| Displacement | 65.65 L
| Bore x Stroke | 180 mm x 215 mm
| Compression Ratio | 16.5:1
| Rated Speed | 1500 r/min
| Prime / Standby Engine Power | 2200kW / 2950.2kW
| Dry Weight | 9550 kg
| Max. Restriction at Fuel Pump Inlet | 0.1 bar
| Max. Fuel Inlet Temperature | 70°C
| Fuel Supply Flow | 2800 L/hr
| Max. Exhaust Back Pressure | 150 mBar
| Exhaust Flow @ PRP | 488.7 m³/min
| Exhaust Flow @ ESP | 540.6 m³/min
| Recommended Air Flow @ PRP | 144.6 m³/min
| Oil Capacity | 480 L
| Oil Pressure in Normal Condition | 4-6.5 bar
| Coolant Capacity of Engine | 306 L
| Thermostat Opening Temperature | 78 / 90°C
Alternator Specifications
| Parameter | Value
| Rated Voltage | 380V / 400V / 415V
| Rated Frequency | 50Hz
| Power Factor | 0.8
| Rated Power | 2000kW / 2500kVA
| Insulation Class | H
| Temperature Rise Class | H
| Protection | IP23
| Ambient Temperature | 40°C
| Altitude | ≤ 1000 m
| Phases | 3
| Winding Pitch | 2/3
| No. of Bearing | 1
| Connection Type | Star
| Poles | 4
| Waveform Distortion (THD) | < 5%
| Telephone Interference (THF) | < 2%
Control System
The standard SWT single-unit control system is designed for easy operation, real-time monitoring and generator protection. It supports local and remote start, parameter detection and event logging for daily operation and maintenance.
LCD screen and key operation
Multilingual display
Engine and alternator parameter detection
Control and protection functions
Local and remote start
Event logs and real-time clock
Multiple communication interfaces available
User ID display function
PC software configuration support
Voltage and current measurement
Generator / mains circuit breaker control
Upgradeable firmware
Optional ATS System
An ATS panel is available as an optional accessory for automatic transfer between mains power and generator power. The ATS controller integrates measurement, display and control functions for mains/mains or mains/generator applications.
Microcomputer control with digital technology
LCD display of ATS operating status and controller mode
Voltage and frequency measurement
Fast on-load switching between two power sources, with switching time ≤80ms
Electrical and mechanical double interlock mechanism to prevent short circuit between power sources
Control power can be supplied by main or standby AC/DC power without additional control power supply
Optional SWT Paralleling System
For larger power projects, the SWT paralleling system can support genset-to-genset or genset-to-grid applications. The system can automatically synchronize up to 32 units and adjust the number of operating units according to load demand.
Automatic synchronization of up to 32 generator sets
Automatic start, parallel operation and load sharing
Automatic unit input or exit according to load demand
Genset-to-genset, genset-to-grid and paralleling with ATS applications
PLC system and touch screen available upon request
Built-in fault detection and Chinese/English operating system
Convenient capacity expansion for future project growth
Applications
The SWT Baudouin Series 2000kW / 2500kVA diesel generator set is suitable for large-scale power projects where high capacity, stable output and reliable long-term operation are required.
Data center backup power
Industrial plant power supply
Mining power supply
Oilfield and drilling site power
Commercial and public facility backup power
Hospital emergency backup power
Power plant auxiliary and black start power supply
Construction and infrastructure projects
Remote areas with unstable grid power
Multi-unit power station projects
Why Choose This 2000kW Diesel Generator Set?
High-capacity power output: 2000kW / 2500kVA prime power and 2200kW / 2750kVA standby power meet the needs of large industrial and critical power applications.
Reliable Baudouin engine: The Baudouin 12M55G4D3/5 diesel engine provides strong power output, turbocharged performance and water-cooled stability.
Flexible installation options: Open type and 40ft containerized silent type configurations are available for different installation environments.
Factory-tested reliability: Each generator set is tested at multiple load stages before delivery, including 0%, 25%, 50%, 75%, 100% and 110% load.
Smart control and monitoring: The control system supports multilingual display, local/remote start, event logs and multiple communication interfaces.
Suitable for project expansion: Optional paralleling system allows automatic synchronization and future capacity expansion.
Available Configurations and Optional Accessories
| Standard Accessories | Optional Accessories
| Engine; Alternator; Chassis; Control box; Controller for single unit; Circuit breaker; Industrial muffler; Muffler flange; Bellow joint; Shock absorber; Test report; Certificate of quality; Schematic diagram; Installation manual; Operation manual | Daily fuel tank / bulk fuel tank; Residential silencer; Power cable; Anti-condensation heater; Battery charger; Water jacket heater; Oil heater; Fuel level sensor; Auto oil make-up device; Auto fuel filling device; Soundproof enclosure; Containerized enclosure; Trailer; Exhaust pipe; Hot air discharge duct; RS485 extension module; Ethernet communication; Cloud monitor; ATS panel; Motorized circuit breaker; Synchronising system; Spare parts
FAQ
Q1: What is the prime power of this Baudouin diesel generator set?
A: The prime power is 2000kW / 2500kVA. It is designed for continuous operation under variable load conditions.
Q2: What is the standby power of this generator set?
A: The standby power is 2200kW / 2750kVA. Standby power is suitable for emergency use and should not be overloaded.
Q3: What engine does this generator set use?
A: The standard 50Hz version is powered by a Baudouin 12M55G4D3/5 diesel engine.
Q4: What voltage and frequency are available?
A: The standard configuration is 50Hz with 380V / 400V / 415V output. A 60Hz configuration for 440V / 460V / 480V can be customized according to project requirements.
Q5: Is a containerized silent type available?
A: Yes. The generator set is available as an open type or a 40ft containerized silent type.
Q6: Can this generator set work with ATS?
A: Yes. An ATS panel can be configured to automatically switch between mains power and generator power.
Q7: Can multiple units work in parallel?
A: Yes. SWT can provide a paralleling system for multi-unit power projects. The system can automatically synchronize up to 32 units.
Q8: What applications is this 2000kW diesel generator suitable for?
A: It is suitable for data centers, industrial plants, mining sites, oilfields, hospitals, commercial facilities, infrastructure projects and large standby power systems.
Q9: What tests are carried out before delivery?
A: Each generator set is tested at 0%, 25%, 50%, 75%, 100% and 110% load, and the protection devices and control system are inspected before delivery.
Q10: Can SWT provide customized configurations?
A: Yes. SWT can provide customized voltage, enclosure, ATS, paralleling system, remote monitoring, fuel system and other project-specific configurations.
Specification Download List
Search files Show files ⊞ ☷
| | File ▾ | Size ▾ | Type | Download
| SB2750X-20M33G2200-6 EN | 533 KB | pdf | Download
| SB2750X-12M55G2250-6 EN | 533 KB | pdf | Download
| SB2750-12M55G2750-5 EN | 533 KB | pdf | Download
| SB2750-12M55G4D3-5 EN | 533 KB | pdf | Download
No files found.
Our Products
Recommended Products
Cummins SC series (1000)kW (1250)kVA Diesel Generator Set
Read More
SWT Cummins Series (2000)kW (2500)kVA Diesel Generator Set
Read More
SWT Cummins Series 360kW / 450kVA Diesel Generator Set
Read More
SWT Kubota Series Diesel Generator Set 24kW 30kVA
Read More
Green energy
Wind, water, sun, are all sustainable power sources that are enjoyable
Discover more
Get in touch
Contact our sales
info@swt.cn
+86-537-2780753
+86-537-2780756
+86-13805379213
Online Support
Appointment
Let's start your project
Leave empty Name Company Phone Email Message Send
Let’s practice environmental awareness to get our globe clean.
Get Started
×
× Get a Quote
Leave empty Name Company Phone Email Message Send
Signup our newsletter to get update information, news, insight or promotions.
Email SIGN UP I request SWT email updates. Privacy Policy
What We Do
SWT is a power solutions provider with brand roots dating back to 1993. Based in Jining High-Tech
Zone, Shandong, China, SWT focuses on the design, manufacturing and service of diesel generator sets, gas generator sets, mobile lighting towers, hybrid energy systems and customized power solutions.
Solutions
Diesel Generator Sets
Gas Genset
Hybrid & Energy Storage Solutions
Lighting Towers
Solutions and Customized genset
Category
Diesel Generator Sets
Gas Genset
Hybrid & Energy Storage Solutions
Lighting Towers
Solutions and Customized genset
Get in touch
Safety Equipment Industrial Park (Zone A),
High-tech Zone, Jining City, Shandong Province
info@swt.cn
+86–13805379213
+86–537–2780756
Copyright © 2026 SWT. All rights reserved.
Term of use | Privacy Policy
Contact us
