URL: https://swt.cn/products/volvo-series-520-kw-650-kva-diesel-generator-set/
Accessed: 2026-10-29

VOLVO Series ( 520 )kW ( 650 )kVA Diesel Generator Set | SWT
Skip to content
HOME
ABOUT
PRODUCTS Diesel Generator Sets
Gas Genset
Lighting Towers
Hybrid & Energy Storage Solutions
NEWS
SUPPORT
PROJECT
CONTACT US
PRODUCTS
Renewable Energy for a Sustainable World.
Home
Products
Solutions and Customized genset
VOLVO Series ( 520 )kW ( 650 )kVA Diesel Generator Set
‹ ›
VOLVO Series ( 520 )kW ( 650 )kVA Diesel Generator Set
| Brand | SWT
| Rated Voltage | 380V/400V/415V
| Frequency | 50/60(Optional)
| Speed | 1500/1800(Optional)
| Starting system | 12V DC Electric Start
| Type | 564kw Diesel Generator
| Engine Brand | VOLVO
Get a Quote Download
Product Details
| Brand | SWT
| Rated Voltage | 380V/400V/415V
| Frequency | 50/60(Optional)
| Speed | 1500/1800(Optional)
| Starting system | 12V DC Electric Start
| Type | 564kw Diesel Generator
| Engine Brand | VOLVO
| Engine Model | TWD1653GE VOLVO
| Warranty | 1 year
| Power factor | 0.8
| Cooled type | Wate-cooled
| Prime Power | 520kW/650kVA
| Standby Power | 572kW/715kVA
| Alternator | Mecc alte, Stamford, Leroy Somer, Faraday
| Controller | Deepsea/ComAp/DEIF/SmartGen
| Circuit Breaker | ABB/Schneider/Siemens /LG
| Type | Open/Silent/Trailer
| Optional | ATS, Synchronizing panel, Float charge, Day fuel tank, Water-heater
Specification Download List
Our Products
Recommended Products
Container-style Hybrid Micro Power Station
Read More
Container-style Hybrid Micro Power Station
Read More
Hanma Series ( 1200 )kW ( 1500 )kVA Diesel Generator Set
Read More
Hanma Series ( 250 )kW ( 313 )kVA Diesel Generator Set
Read More
Green energy
Wind, water, sun, are all sustainable power sources that are enjoyable
Discover more
Get in touch
Contact our sales
info@swt.cn
+86-537-2780753
+86-537-2780756
+86-13805379213
Online Support
Appointment
Let's start your project
Leave empty Name Company Phone Email Message Send
Let’s practice environmental awareness to get our globe clean.
Get Started
×
× Get a Quote
Leave empty Name Company Phone Email Message Send
Signup our newsletter to get update information, news, insight or promotions.
Email SIGN UP I request SWT email updates. Privacy Policy
What We Do
SWT is a power solutions provider with brand roots dating back to 1993. Based in Jining High-Tech
Zone, Shandong, China, SWT focuses on the design, manufacturing and service of diesel generator sets, gas generator sets, mobile lighting towers, hybrid energy systems and customized power solutions.
Solutions
Diesel Generator Sets
Gas Genset
Hybrid & Energy Storage Solutions
Lighting Towers
Solutions and Customized genset
Category
Diesel Generator Sets
Gas Genset
Hybrid & Energy Storage Solutions
Lighting Towers
Solutions and Customized genset
Get in touch
Safety Equipment Industrial Park (Zone A),
High-tech Zone, Jining City, Shandong Province
info@swt.cn
+86–13805379213
+86–537–2780756
Copyright © 2026 SWT. All rights reserved.
Term of use | Privacy Policy
Contact us
