URL: https://swt.cn/products/perkins-series-108kw-135kva-diesel-generator-set/
Accessed: 2026-11-13

Perkins 2806A-E18TAG2 Diesel Generator Set | SWT
Skip to content
HOME
ABOUT
PRODUCTS Diesel Generator Sets
Gas Genset
Lighting Towers
Hybrid & Energy Storage Solutions
NEWS
SUPPORT
PROJECT
CONTACT US
PRODUCTS
Renewable Energy for a Sustainable World.
Home
Products
Diesel Generator Sets
Perkins Series (108)kW (135)kVA Diesel Generator Set
‹ ›
Perkins Series (108)kW (135)kVA Diesel Generator Set
The SP135 series generator sets are designed to provide efficient, continuous power in industrial, commercial, and residential environments. Featuring Perkins turbocharged engines and advanced control systems, these gensets ensure durability, fuel efficiency, and ease of use.
Get a Quote Download
Product Details
Specification Data
| Brand | SWT
| Rated Voltage | 380V/400V/415V
| Frequency | 50/60(Optional)
| Speed | 1500/1800(Optional)
| Starting system | 24V DC Electric Start
| Type | 609kw Diesel Generator
| Engine Brand | PERKINS
| Engine Model | 2806A-E18TAG2 PERKINS
| Warranty | 1 year
| Power factor | 0.8
| Cooled type | Wate-cooled
| Prime Power | 500kW/650kVA
| Standby Power | 550kW/700kVA
| Alternator | Mecc alte, Stamford, Leroy Somer, Faraday
| Controller | Deepsea/ComAp/DEIF/SmartGen
| Circuit Breaker | ABB/Schneider/Siemens /LG
| Type | Open/Silent/Trailer
| Optional | ATS, Synchronizing panel, Float charge, Day fuel tank, Water-heater
Specification Download List
Our Products
Recommended Products
Cummins Series (1000)kW (1250)kVA Diesel Generator Set
Read More
SWT Cummins Series (2000)kW (2500)kVA Diesel Generator Set
Read More
Baudouin Series ( 2000 )kW ( 2500 )kVA Diesel Generator Set
Read More
300kW / 375kVA SDEC Diesel Generator Set
Read More
Green energy
Wind, water, sun, are all sustainable power sources that are enjoyable
Discover more
Get in touch
Contact our sales
info@swt.cn
+86-537-2780753
+86-537-2780756
+86-13054958696
Online Support
Appointment
Let's start your project
Leave empty Name Company Phone Email Message Send
Let’s practice environmental awareness to get our globe clean.
Get Started
×
× Get a Quote
Leave empty Name Company Phone Email Message Send
Signup our newsletter to get update information, news, insight or promotions.
Email SIGN UP I request SWT email updates. Privacy Policy
What We Do
SWT is a power solutions provider with brand roots dating back to 1993. Based in Jining High-Tech
Zone, Shandong, China, SWT focuses on the design, manufacturing and service of diesel generator sets, gas generator sets, mobile lighting towers, hybrid energy systems and customized power solutions.
Solutions
Diesel Generator Sets
Gas Genset
Hybrid & Energy Storage Solutions
Lighting Towers
Solutions and Customized genset
Category
Diesel Generator Sets
Gas Genset
Hybrid & Energy Storage Solutions
Lighting Towers
Solutions and Customized genset
Get in touch
Safety Equipment Industrial Park (Zone A),
High-tech Zone, Jining City, Shandong Province
info@swt.cn
+86–13054958696
+86–537–2780756
Copyright © 2026 SWT. All rights reserved.
Term of use | Privacy Policy
WhatsApp
