URL: https://swt.cn/products/spn-series-powered-by-perkins-50hz300kw-1000kw/
Accessed: 2026-11-13

SPN Series Powered by Perkins (50Hz:300kW-1000kW) | SWT
Skip to content
HOME
ABOUT
PRODUCTS Diesel Generator Sets
Gas Genset
Lighting Towers
Hybrid & Energy Storage Solutions
NEWS
SUPPORT
PROJECT
CONTACT US
PRODUCTS
Renewable Energy for a Sustainable World.
Home
Products
Gas Genset
SPN Series Powered by Perkins (50Hz:300kW-1000kW)
SPN Series Powered by Perkins (50Hz:300kW-1000kW)
Can run on landfill gas, digester gas, biogas and coal-bed mine gas and, with exceptional power-to-weight ratios and compact design, they are easy to transport and install.
Get a Quote Download
Product Details
· Can run on landfill gas, digester gas, biogas and coal-bed mine gas and,
with exceptional power-to-weight ratios and compact design, they are easy to
transport and install.
· Spark ignition gas engine.
· Conforms to the rigorous emission requirements.
· Special design, capable for various methane gas fuel.
· Equipped with Return fuel injection cooling system which is capable for
controlling the cylinder’s temperature accurately and enabling the reliable
power constantly.
· Plenty parts for diesel engines can also be used on this kind of
engine.
· Easy repair and simplified maintenance procedure design.
Technical Datas
| Genset models | Rated power | Engine model | Efficiency
| Electric | Heat | Total
| kWe | kVA | % | % | %
| SPN375 | 300 | 375 | 4006-23TRS1 | 37.4 | 52.8 | 90.2
| SPN460 | 368 | 460 | 4006-23TRS2 | 38.4 | 47.1 | 85.5
| SPN525 | 420 | 525 | 4008-30TRS1 | 37.9 | 48.1 | 86.0
| SPN625 | 500 | 625 | 4008-30TRS2 | 38.5 | 46.4 | 84.9
| SPN1075 | 860 | 1075 | 4016-61TRS1 | 38.4 | 44.6 | 83.0
| SPN1250 | 1000 | 1250 | 4016-61TRS2 | 38.6 | 42.2 | 80.8
Specification Download List
Our Products
Recommended Products
Hanma SG1250 Gas Generator Set
Read More
Hanma SG340 Gas Generator Set
Read More
SWT MWM Gas Generator Set
Read More
SWT Cummins K50N Gas Generator Set
Read More
Green energy
Wind, water, sun, are all sustainable power sources that are enjoyable
Discover more
Get in touch
Contact our sales
info@swt.cn
+86-537-2780753
+86-537-2780756
+86-13054958696
Online Support
Appointment
Let's start your project
Leave empty Name Company Phone Email Message Send
Let’s practice environmental awareness to get our globe clean.
Get Started
×
× Get a Quote
Leave empty Name Company Phone Email Message Send
Signup our newsletter to get update information, news, insight or promotions.
Email SIGN UP I request SWT email updates. Privacy Policy
What We Do
SWT is a power solutions provider with brand roots dating back to 1993. Based in Jining High-Tech
Zone, Shandong, China, SWT focuses on the design, manufacturing and service of diesel generator sets, gas generator sets, mobile lighting towers, hybrid energy systems and customized power solutions.
Solutions
Diesel Generator Sets
Gas Genset
Hybrid & Energy Storage Solutions
Lighting Towers
Solutions and Customized genset
Category
Diesel Generator Sets
Gas Genset
Hybrid & Energy Storage Solutions
Lighting Towers
Solutions and Customized genset
Get in touch
Safety Equipment Industrial Park (Zone A),
High-tech Zone, Jining City, Shandong Province
info@swt.cn
+86–13054958696
+86–537–2780756
Copyright © 2026 SWT. All rights reserved.
Term of use | Privacy Policy
WhatsApp
