URL: https://image.made-in-china.com/230f3j00rBhcauTGaCbw/Sutong-Power-160kw-200kVA-Perkins-Engine-Portable-Silent-Diesel-Power-Generators-Set.webp
Accessed: 2026-11-04
Via: OCR (Tesseract 5, eng, ảnh trên trang http://www.sutongpower.com/productsdetail_en_2732543.html); chỉ giữ dòng kiểm được bằng code (ocr-specs.mjs)

Sutong-Power-160kw-200kVA-Perkins-Engine-Portable-Silent-Diesel-Power-Generators-Set.webp
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| ST-P9(S) | 7.2 | 9 | 8 | 10 | 403A-11G1 |
| ST-P20(S) | 16 | 20 | 18 | 22 | 404A-22G1 |
| ST-P30(S) | 24 | 30 | 26 | 33 | 1103A-33G |
| ST-P45(S) | 36 | 45 | 40 | 50 | 1103A-33TG1 |
| ST-P60(S) | 48 | 60 | 53 | 66 | 1103A-33TG2 |
| ST-P80(S) | 64 | 80 | 70 | 88 | 1104A-44TG2 |
| ST-P100(S) | 80 | 100 | 88 | 110 | 1104C-44TG2 |
| ST-P135(S) | 108 | 135 | 119 | 149 | 1106A-70TG1 |
| ST-P150(S) | 120 | 150 | 132 | 165 | 1106A-70TAG2 |
| ST-P180(S) | 144 | 180 | 158 | 198 | 1106A-70TAG3 |
| ST-P200(S) | 160 | 200 | 176 | 220 | 1106A-70TAG4 |
| ST-P225(S) | 180 | 225 | 198 | 248 | 1506A-E88TAG2 |
| ST-P250(S) | 200 | 250 | 220 | 275 | 1506A-E88TAG3 |
| ST-P275(S) | 220 | 275 | 242 | 303 | 1506A-E88TAG4 |
| ST-P300(S) | 240 | 300 | 264 | 330 | 1506A-E88TAG5 |
| ST-P350(S) | 280 | 350 | 308 | 385 | 2206A-E13TAG2 |
| ST-P400(S) | 320 | 400 | 352 | 440 | 2206A-E13TAG3 |
| ST-P450(S) | 360 | 450 | 396 | 495 | 2506A-E15TAG1 |
| ST-P500(S) | 400 | 500 | 440 | 550 | 2506A-E15TAG2 |
| ST-P600(S) | 480 | 600 | 528 | 660 | 2806A-E18TAG1A |
| ST-P650(S) | 520 | 650 | 572 | 715 | 2806A-E18TAG2 |
| ST-P900(S) | 720 | 900 | 792 | 990 | 4008TAG1A |

--- Toàn bộ chữ OCR (chưa kiểm) ---
| evn |
MODEL GOV.
Cov Tron [or [on | remo |

ST-P9(S) 7.2 9 8 10 403A-11G1 M 1.131L 2.6L
ST-P15(S) 12 15 13 17 403A-15G2 M 1.496L 3.67L
ST-P20(S) 16 20 18 22 404A-22G1 M 2.216L 5.3L
ST-P30(S) 24 30 26 33 1103A-33G M 3.3L 7.2L
ST-P45(S) 36 45 40 50 1103A-33TG1 M 3.3L 7.2L
ST-P60(S) 48 60 53 66 1103A-33TG2 M 3.3L 14.6L
ST-P65(S) 52 65 57 72 1104A-44TG1 M 4.4L 14.8L
ST-P80(S) 64 80 70 88 1104A-44TG2 M 3.3L 18.7L
ST-P100(S) 80 100 88 110 1104C-44TG2 E 4.41L 22.6L
ST-P135(S) 108 135 119 149 1106A-70TG1 M 7.01L 30.3L
ST-P150(S) 120 150 132 165 1106A-70TAG2 M 7.01L 334L
ST-P180(S) 144 180 158 198 1106A-70TAG3 M 7.01L 41.4L
ST-P200(S) 160 200 176 220 1106A-70TAG4 E 7.01L 45.8L
ST-P225(S) 180 225 198 248 1506A-E88TAG2 ECM 8.8L 48.6L
ST-P250(S) 200 250 220 275 1506A-E88TAG3 ECM 8.8L 55.5L
ST-P275(S) 220 275 242 303 1506A-E88TAG4 ECM 8.8L 60.2L
ST-P300(S) 240 300 264 330 1506A-E88TAG5 ECM 8.8L 64.9L
ST-P350(S) 280 350 308 385 2206A-E13TAG2 ECM 12.5L 71L
ST-P400(S) 320 400 352 440 2206A-E13TAG3 ECM 12.5L 81L
ST-P450(S) 360 450 396 495 2506A-E15TAG1 ECM 15.2L 95L
ST-P500(S) 400 500 440 550 2506A-E15TAG2 ECM 15.2L 106L
ST-P600(S) 480 600 528 660 2806A-E18TAG1A ECM 18.1L 129L
ST-P650(S) 520 650 572 715 2806A-E18TAG2 ECM 18.1L 132L
ST-P750(S) 600 750 660 825 4006A-23TAG2A E 22.9L 155L
ST-P800(S) 640 800 704 880 4006A-23TAG3A E 22.9L 172L
ST-P900(S) 720 900 792 990 4008-TAG1A E 30.5L 195L
ST-P1000(S 800 1000 880 1100 4008-TAG2A E 30.5L 215L
ST-P1250(S 1000 1250 1100 1375 4012-46 TWG2A E 45.8L 262L
ST-P1350(S 1080 1350 1188 1485 4012-46 TWG3A E 45.8L 283L
ST-P1650(S 1320 1650 1452 1815 4012-46 TAG3A E 45.8L 370L
