URL: http://jstaihai.com/InfoProductView.asp?id=2203
Accessed: 2026-11-03

1200KW以上发电机组-产品展示_泰州泰海机电设备有限公司
欢迎访问泰州泰海机电设备有限公司官网！
联系我们
关于我们
产品中心
手机访问
泰州泰海机电设备有限公司
Taizhou Taihai Mechanical and Electrical Equipment Co., Ltd.
咨询热线 15205261598
网站首页
关于我们
产品中心
新闻中心
公司新闻
行业新闻
服务支持
案例展示
企业文化
联系我们
产品分类
康明斯柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
重庆科克柴油发电机组
沃尔沃柴油发电机组
珀金斯柴油发电机组
奔驰柴油发电机组
道依茨柴油发电机组
斗山大宇柴油发电机组
潍坊柴油发电机组
济柴柴油发电机组
无动柴油发电机组
康明斯船用发电机组
推荐产品
上柴柴油发电机组
沃尔沃柴油发电机组
奔驰柴油发电机组
济柴柴油发电机组
静音柴油发电机组
高压柴油发电机组
咨询热线: 15205261598
首页 > 产品中心
1200KW以上发电机组
1200KW以上发电机组
发布日期：2018/9/29
产品概述：。
15205261598
产品介绍
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量(L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg) | 技术文档
| | KVA | KW | | | | | | |
| 进口康明斯系列IMPORTED CUMMINS SERIES
| TH-1500GF | 1875 | 1500 | QSK60-G3 | 16V | 159/190 | 60 | 187 | 6175×2600×2840 | 15152 |
| TH-1600GF | 2000 | 1600 | QSK60-G4 | 16V | 159/190 | 60 | 194 | 6175×2600×2840 | 15366 |
| TH-1800GF | 2250 | 1800 | QSK60-G13 | 16V | 159/190 | 60 | 199 | 6175×2600×2840 | 17217 |
| TH-2000GF | 2500 | 2000 | QSK78-G9 | 16V | 170/190 | 77.6 | 201 | 7158×2800×2900 | 24880 |
| TH-2400GF | 3000 | 2400 | QSK78-G6 | 16V | 170/190 | 77.6 | 203 | 7158×2800×2900 | 25280 |
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程(mm) | 排气量(L) | 燃油消耗量 (L/h) | 外形尺寸(L×W×H)(mm) | 重量 | 技术文档
| | KVA | KW | | | | | | | |
| TH-1200GF | 1500 | 1200 | 4012-46TAG2A | 12V | 160/190 | 45.842 | 237 | 5220×2130×2600 | 9720 |
| TH-1350GF | 1687 | 1350 | 4012-46TAG3A | 12V | 160/190 | 45.842 | 275 | 5220×2130×2600 | 10000 |
| TH-1500GF | 1875 | 1500 | 4016TAG1A | 16V | 160/190 | 61.123 | 287 | 5220×2130×2600 | 13155 |
| TH-1600GF | 2000 | 1600 | 4016TAG2A | 16V | 160/190 | 61.123 | 326 | 5770×2800×3520 | 13450 |
| | | | 4016-61TRG2 | 16V | 160/190 | 61.123 | 326 | 5770×2800×3520 | 13450 |
| TH-1800GF | 2250 | 1800 | 4016-61TRG3 | 16V | 160/190 | 61.123 | 326 | 5770×2800×3520 | 13450 |
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程(mm) | 排气量(L) | 燃油消耗量(g/kwh) | 外形尺寸(L×W×H) (mm) | 重量(kg) | 技术文档
| | KVA | KW | | | | | | | |
| TH-1280GF | 1600 | 1280 | 12V4000G23 | 12 | 170/210 | 57.2 | 288.2 | 6150×2150×2400 | 13000 |
| TH-1360GF | 1700 | 1360 | 12V4000G23 | 12 | 170/210 | 57.2 | 303.3 | 6150×2150×2400 | 13500 |
| TH-1450GF | 1812 | 1450 | 12V4000G63 | 12 | 170/210 | 57.2 | 342.3 | 6150×2150×2400 | 14000 |
| TH-1640GF | 2050 | 1640 | 16V4000G23 | 16 | 170/210 | 76.3 | 384.3 | 6500×2600×2500 | 17000 |
| TH-1880GF | 2350 | 1880 | 16V4000G63 | 16 | 170/210 | 76.3 | 423.3 | 6550×2600×2500 | 17600 |
| TH-2000GF | 2500 | 2000 | 20V4000G23 | 20 | 170/210 | 95.4 | 478 | 8300×2950×2550 | 24000 |
| TH-2330GF | 2912 | 2330 | 20V4000G63 | 20 | 170/210 | 95.4 | 518.8 | 8300×2950×2550 | 24500 |
| TH-2500GF | 3125 | 2500 | 20V4000G63L | 20 | 170/210 | 95.4 | 558.9 | 8300×2950×2550 | 25000 |
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量(L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg)
| | KVA | KW | | | | | | |
| TH-1200GF | 1500 | 1200 | A12V190ZLD | 12V | 190/215 | 73.15 | 205 | 5920×1970×2900 | 14000
| TH-1500GF | 1875 | 1500 | H12V190Z | 12V | 190/215 | 73.15 | 202 | 5920×1970×2900 | 14000
| TH-1600GF | 2000 | 1600 | H12V190Z | 12V | 190/215 | 73.15 | 202 | 5920×1970×2900 | 14000
| TH-1800GF | 2250 | 1800 | H16V190ZL | 16V | 190/215 | 97.53 | 200 | 6200×1970×2900 | 15000
| TH-2000GF | 2500 | 2000 | H16V190ZL | 16V | 190/215 | 97.53 | 200 | 6200×1970×2900 | 15000
| TH-2200GF | 2750 | 2200 | H16V190ZL | 16V | 190/215 | 97.53 | 200 | 6200×1970×2900 | 15000
| TH-2300GF | 2875 | 2300 | H16V190ZL | 16V | 190/215 | 97.53 | 200 | 6200×1970×2900 | 15000
| TH-2400GF | 3000 | 2400 | H16V190ZL | 16V | 190/215 | 97.53 | 200 | 6200×1970×2900 | 16000
下一篇：没有产品了
上一篇： 1000KW-1200KW发电机组
查看更多 >> 推荐产品
上柴柴油发电机组
我公司是上柴发电机组主机配套OEM授权厂家，所生产的“泰海”牌上柴发电机是选用我国开发早、使用为广泛的135柴油发动机，其技术成熟、零配件易购，功率范围大。…
沃尔沃柴油发电机组
沃尔沃VOLVO系列环保型机组，排放达到欧盟二号或三号及EPA环保标准，发动机选用久负盛名的瑞典沃尔沃集团生产的电子喷射柴油发动机，沃尔沃始创于1927年，长期.…
奔驰柴油发电机组
我公司生产的MTU柴油发电机组就是选用家喻户晓的德国戴姆勒·克莱斯勒（奔驰）MTU电子喷射柴油发动机来成套。凯华作为专业柴油发电机组生产商，所生产的MTU发电机.…
济柴柴油发电机组
我公司生产的济柴发电机组选用中油济柴生产研制的190系列柴油发动机来成套。作为专业柴油发电机组生产商，所生产的济柴柴油发电机组具有可靠性高、功率强劲、配件易购和.…
友情链接：
康明斯柴油发电机组 |
玉柴柴油发电机组 |
上柴柴油发电机组 |
网站首页
关于我们
产品中心
新闻中心
服务支持
案例展示
企业文化
联系我们
产品展示
潍坊柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
康明斯柴油发电机组
联系我们
手　机：15205261598
联系人：李经理
电　话：0523-86212778
邮　箱：305348488@qq.com
公司地址：江苏省泰州市罡杨镇纯垛村工业园1号
Copyright 泰州泰海机电设备有限公司
苏ICP备16011346号-1
15205261598
0523-86212778
手机访问
