URL: http://jstaihai.com/InfoProductView.asp?id=2204
Accessed: 2026-11-13

1000KW-1200KW发电机组-产品展示_泰州泰海机电设备有限公司
欢迎访问泰州泰海机电设备有限公司官网！
联系我们
关于我们
产品中心
手机访问
泰州泰海机电设备有限公司
Taizhou Taihai Mechanical and Electrical Equipment Co., Ltd.
咨询热线 15205261598
网站首页
关于我们
产品中心
新闻中心
公司新闻
行业新闻
服务支持
案例展示
企业文化
联系我们
产品分类
康明斯柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
重庆科克柴油发电机组
沃尔沃柴油发电机组
珀金斯柴油发电机组
奔驰柴油发电机组
道依茨柴油发电机组
斗山大宇柴油发电机组
潍坊柴油发电机组
济柴柴油发电机组
无动柴油发电机组
康明斯船用发电机组
推荐产品
上柴柴油发电机组
沃尔沃柴油发电机组
奔驰柴油发电机组
济柴柴油发电机组
静音柴油发电机组
高压柴油发电机组
咨询热线: 15205261598
首页 > 产品中心
1000KW-1200KW发电机组
1000KW-1200KW发电机组
发布日期：2018/9/29
产品概述：。
15205261598
产品介绍
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg) | 技术文档
| | KVA | KW | | | | | | |
| TH-1000GF | 1250 | 1000 | KTA50-G3 | 16V | 159/159 | 50.3 | 202 | 5100×2280×2500 | 9600 |
| TH-1120GF | 1400 | 1120 | KTA50-G8 | 16V | 159/159 | 50.3 | 204 | 5100×2280×2500 | 13000 |
| TH-1200GF | 1500 | 1200 | KTA50-GS8 | 16V | 159/159 | 50.3 | 204 | 5100×2280×2500 | 13000 |
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程(mm) | 排气量(L) | 燃油消耗量(L/h) | 外形尺寸 (L×W×H)(mm) | 重量 | 技术文档
| | KVA | KW | | | | | | | |
| TH-1000GF | 1250 | 1000 | 4012-46TWG2A | 12V | 160/190 | 45.842 | 196 | 5220×2130×2600 | 9230 |
| TH-1200GF | 1500 | 1200 | 4012-46TAG2A | 12V | 160/190 | 45.842 | 237 | 5220×2130×2600 | 9720 |
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程(mm) | 排气量 (L) | 燃油消耗量(g/kwh) | 外形尺寸(L×W×H) (mm) | 重量(kg) | 技术文档
| | KVA | KW | | | | | | | |
| TH-1000GF | 1250 | 1000 | 12V4000G21R | 12 | 165/190 | 48.7 | 246.2 | 6150×2150×2400 | 11500 |
| TH-1150GF | 1437 | 1150 | 12V4000G23R | 12 | 170/210 | 57.2 | 269.7 | 6150×2150×2400 | 12000 |
| TH-1280GF | 1600 | 1280 | 12V4000G23 | 12 | 170/210 | 57.2 | 288.2 | 6150×2150×2400 | 13000 |
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg)
| | KVA | KW | | | | | | |
| TH-1000GF | 1250 | 1000 | A12V190ZLD | 12V | 190/215 | 73.15 | 205 | 5920×1970×2900 | 14000
| TH-1200GF | 1500 | 1200 | A12V190ZLD | 12V | 190/215 | 73.15 | 205 | 5920×1970×2900 | 14000
下一篇： 1200KW以上发电机组
上一篇： 800KW-1000KW发电机组
查看更多 >> 推荐产品
上柴柴油发电机组
我公司是上柴发电机组主机配套OEM授权厂家，所生产的“泰海”牌上柴发电机是选用我国开发早、使用为广泛的135柴油发动机，其技术成熟、零配件易购，功率范围大。…
沃尔沃柴油发电机组
沃尔沃VOLVO系列环保型机组，排放达到欧盟二号或三号及EPA环保标准，发动机选用久负盛名的瑞典沃尔沃集团生产的电子喷射柴油发动机，沃尔沃始创于1927年，长期.…
奔驰柴油发电机组
我公司生产的MTU柴油发电机组就是选用家喻户晓的德国戴姆勒·克莱斯勒（奔驰）MTU电子喷射柴油发动机来成套。凯华作为专业柴油发电机组生产商，所生产的MTU发电机.…
济柴柴油发电机组
我公司生产的济柴发电机组选用中油济柴生产研制的190系列柴油发动机来成套。作为专业柴油发电机组生产商，所生产的济柴柴油发电机组具有可靠性高、功率强劲、配件易购和.…
友情链接：
康明斯柴油发电机组 |
玉柴柴油发电机组 |
上柴柴油发电机组 |
网站首页
关于我们
产品中心
新闻中心
服务支持
案例展示
企业文化
联系我们
产品展示
潍坊柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
康明斯柴油发电机组
联系我们
手　机：15205261598
联系人：李经理
电　话：0523-86212778
邮　箱：305348488@qq.com
公司地址：江苏省泰州市罡杨镇纯垛村工业园1号
Copyright 泰州泰海机电设备有限公司
苏ICP备16011346号-1
15205261598
0523-86212778
手机访问
