URL: http://jstaihai.com/InfoProductView.asp?id=2205
Accessed: 2026-11-03

800KW-1000KW发电机组-产品展示_泰州泰海机电设备有限公司
欢迎访问泰州泰海机电设备有限公司官网！
联系我们
关于我们
产品中心
手机访问
泰州泰海机电设备有限公司
Taizhou Taihai Mechanical and Electrical Equipment Co., Ltd.
咨询热线 15205261598
网站首页
关于我们
产品中心
新闻中心
公司新闻
行业新闻
服务支持
案例展示
企业文化
联系我们
产品分类
康明斯柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
重庆科克柴油发电机组
沃尔沃柴油发电机组
珀金斯柴油发电机组
奔驰柴油发电机组
道依茨柴油发电机组
斗山大宇柴油发电机组
潍坊柴油发电机组
济柴柴油发电机组
无动柴油发电机组
康明斯船用发电机组
推荐产品
上柴柴油发电机组
沃尔沃柴油发电机组
奔驰柴油发电机组
济柴柴油发电机组
静音柴油发电机组
高压柴油发电机组
咨询热线: 15205261598
首页 > 产品中心
800KW-1000KW发电机组
800KW-1000KW发电机组
发布日期：2018/9/29
产品概述：。
15205261598
产品介绍
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg) | 技术文档
| | KVA | KW | | | | | | |
| TH-800GF | 1000 | 800 | KTA38-G5 | 12V | 159/159 | 37.8 | 201 | 4500×1850×2350 | 6900 |
| TH-900GF | 1125 | 900 | KTA38-G9 | 12V | 159/159 | 37.8 | 201 | 4500×2100×2500 | 7500 |
| TH-1000GF | 1250 | 1000 | KTA50-G3 | 16V | 159/159 | 50.3 | 202 | 5100×2280×2500 | 9600 |
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (L/h) | 外形尺寸 (L×W×H)(mm) | 重量 | 技术文档
| | KVA | KW | | | | | | | |
| TH-800GF | 1000 | 800 | 4008TAG2A | 8V | 160/190 | 30.561 | 163 | 4700×2045×2475 | 7639 |
| TH-1000GF | 1250 | 1000 | 4012-46TWG2A | 12V | 160/190 | 45.842 | 196 | 5220×2130×2600 | 9230 |
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程(mm) | 排气量 (L) | 燃油消耗量(g/kwh) | 外形尺寸(L×W×H) (mm) | 重量(kg) | 技术文档
| | KVA | KW | | | | | | | |
| TH-800GF | 1000 | 800 | 16V2000G65 | 16 | 130/150 | 31.84 | 200.9 | 4500×2000×2300 | 7850 |
| TH-910GF | 1137 | 910 | 18V2000G65 | 18 | 130/150 | 35.82 | 226 | 4750×1800×2400 | 9000 |
| TH-1000GF | 1250 | 1000 | 12V4000G21R | 12 | 165/190 | 48.7 | 246.2 | 6150×2150×2400 | 11500 |
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg)
| | KVA | KW | | | | | | |
| TH-800GF | 1000 | 800 | Z12V190B | 12V | 190/210 | 71.5 | 205 | 5800×1750×2900 | 10000
| TH-850GF | 1062 | 850 | Z12V190B | 12V | 190/210 | 71.5 | 205 | 5800×1750×2900 | 10000
| TH-900GF | 1125 | 900 | G12V190ZL | 12V | 190/210 | 71.45 | 205 | 5800×1750×2900 | 10000
| TH-1000GF | 1250 | 1000 | A12V190ZLD | 12V | 190/215 | 73.15 | 205 | 5920×1970×2900 | 14000
下一篇： 1000KW-1200KW发电机组
上一篇： 500KW-800KW发电机组
查看更多 >> 推荐产品
上柴柴油发电机组
我公司是上柴发电机组主机配套OEM授权厂家，所生产的“泰海”牌上柴发电机是选用我国开发早、使用为广泛的135柴油发动机，其技术成熟、零配件易购，功率范围大。…
沃尔沃柴油发电机组
沃尔沃VOLVO系列环保型机组，排放达到欧盟二号或三号及EPA环保标准，发动机选用久负盛名的瑞典沃尔沃集团生产的电子喷射柴油发动机，沃尔沃始创于1927年，长期.…
奔驰柴油发电机组
我公司生产的MTU柴油发电机组就是选用家喻户晓的德国戴姆勒·克莱斯勒（奔驰）MTU电子喷射柴油发动机来成套。凯华作为专业柴油发电机组生产商，所生产的MTU发电机.…
济柴柴油发电机组
我公司生产的济柴发电机组选用中油济柴生产研制的190系列柴油发动机来成套。作为专业柴油发电机组生产商，所生产的济柴柴油发电机组具有可靠性高、功率强劲、配件易购和.…
友情链接：
康明斯柴油发电机组 |
玉柴柴油发电机组 |
上柴柴油发电机组 |
网站首页
关于我们
产品中心
新闻中心
服务支持
案例展示
企业文化
联系我们
产品展示
潍坊柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
康明斯柴油发电机组
联系我们
手　机：15205261598
联系人：李经理
电　话：0523-86212778
邮　箱：305348488@qq.com
公司地址：江苏省泰州市罡杨镇纯垛村工业园1号
Copyright 泰州泰海机电设备有限公司
苏ICP备16011346号-1
15205261598
0523-86212778
手机访问
