URL: http://jstaihai.com/InfoProductView.asp?id=2206
Accessed: 2026-11-13

500KW-800KW发电机组-产品展示_泰州泰海机电设备有限公司
欢迎访问泰州泰海机电设备有限公司官网！
联系我们
关于我们
产品中心
手机访问
泰州泰海机电设备有限公司
Taizhou Taihai Mechanical and Electrical Equipment Co., Ltd.
咨询热线 15205261598
网站首页
关于我们
产品中心
新闻中心
公司新闻
行业新闻
服务支持
案例展示
企业文化
联系我们
产品分类
康明斯柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
重庆科克柴油发电机组
沃尔沃柴油发电机组
珀金斯柴油发电机组
奔驰柴油发电机组
道依茨柴油发电机组
斗山大宇柴油发电机组
潍坊柴油发电机组
济柴柴油发电机组
无动柴油发电机组
康明斯船用发电机组
推荐产品
上柴柴油发电机组
沃尔沃柴油发电机组
奔驰柴油发电机组
济柴柴油发电机组
静音柴油发电机组
高压柴油发电机组
咨询热线: 15205261598
首页 > 产品中心
500KW-800KW发电机组
500KW-800KW发电机组
发布日期：2018/9/29
产品概述：。
15205261598
产品介绍
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg) | 技术文档
| | KVA | KW | | | | | | |
|
| TH-500GF | 625 | 500 | KTAA19-G6A | 6L | 159/159 | 18.9 | 203.8 | 3550×1550×2100 | 4400 |
| TH-600GF | 725 | 600 | KTA38-G2 | 12V | 159/159 | 37.8 | 206 | 4260×1650×2350 | 6350 |
| TH-640GF | 800 | 640 | KTA38-G2B | 12V | 159/159 | 37.8 | 206 | 4260×1650×2350 | 6350 |
| TH-720GF | 900 | 720 | KTA38-G2A | 12V | 159/159 | 37.8 | 210 | 4350×1650×2350 | 6650 |
| TH-800GF | 1000 | 800 | KTA38-G5 | 12V | 159/159 | 37.8 | 201 | 4500×1850×2350 | 6900 |
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程(mm) | 排气量(L) | 燃油消耗量(L/h) | 外形尺寸(L×W×H)(mm) | 重量 | 技术文档
| | KVA | KW | | | | | | | |
| TH-500GF | 625 | 500 | 2806A-E18TAG2 | 6L | 145/183 | 18.13 | 97 | 3960×1535×2100 | 4453 |
| TH-600GF | 750 | 600 | 4006-23TAG2A | 6L | 160/190 | 22.921 | 130 | 4450×1650×2290 | 5413 |
| TH-640GF | 800 | 640 | 4006-23TAG3A | 6L | 160/190 | 22.921 | 130 | 4450×1710×2290 | 5422 |
| TH-700GF | 875 | 700 | 4008TAG1A | 8V | 160/190 | 30.561 | 163 | 4700×2045×2475 | 7600 |
| TH-800GF | 1000 | 800 | 4008TAG2A | 8V | 160/190 | 30.561 | 163 | 4700×2045×2475 | 7639 |
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程(mm) | 排气量(L) | 燃油消耗量(g/kwh) | 外形尺寸(L×W×H) (mm) | 重量(kg) | 技术文档
| | KVA | KW | | | | | | | |
| TH-528GF | 660 | 528 | 12V1600G20F | 12 | 122/150 | 21.0 | 191 | 3330×1590×1970 | 4100 |
| TH-520GF | 650 | 520 | 12V2000G25 | 12 | 130/150 | 23.88 | 161.2 | 4200×1650×2200 | 7000 |
| TH-640GF | 800 | 640 | 12V2000G65 | 12 | 130/150 | 23.88 | 161.2 | 4200×1650×2200 | 7000 |
| TH-728GF | 910 | 728 | 16V2000G25 | 16 | 130/150 | 31.84 | 178.6 | 4500×2000×2300 | 7850 |
| TH-800GF | 1000 | 800 | 16V2000G65 | 16 | 130/150 | 31.84 | 200.9 | 4500×2000×2300 | 7850 |
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程(mm) | 排气量(L) | 燃油消耗量(L/h) | 长宽高(L×W×H)(mm) | Weight(kg)
| | KVA | KW | | | | | | |
| TH-500GF | 625 | 500 | DP180LB | 10V | 128/142 | 18.273 | 121.8 | 3600×1420×1700 | 3980
| TH-560GF | 700 | 560 | DP222LB | 12V | 128/142 | 21.927 | 130.0 | 3600×1420×1700 | 4100
| TH-600GF | 750 | 600 | DP222LC | 12V | 128/142 | 21.927 | 134.0 | 3700×1500×1800 | 4160
| TH-640GF | 800 | 640 | DP222LC | 12V | 128/142 | 21.927 | 148.5 | 3700×1500×1800 | 4200
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量(L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg) | 技术文档
| | KVA | KW | | | | | | | |
| TH-500GF | 625 | 500 | SC27G830D2 | 12V | 135/155 | 26.6 | 210 | 3500×1610×2110 | 3700 |
| TH-600GF | 750 | 600 | SC33W990D2 | 6L | 180/215 | 32.8 | 215 | 4400×1690×2150 | 7000 |
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kwh) | 外形尺寸 (L×W×H) (mm) | 重量 (kg)
| | KVA | KW | | | | | | |
| TH-500GF | 625 | 500 | YC6TD840L-D20 | 6L | 152/180 | 19.57 | 192 | 3550×1260×1820 | 3500
| TH-600GF | 750 | 600 | YC6C1020L-D20 | 6L | 200/210 | 39.58 | 195 | 4000×1500×2100 | 7000
| TH-640GF | 800 | 640 | YC6C1070L-D20 | 6L | 200/210 | 39.58 | 195 | 4000×1500×2100 | 7000
| TH-720GF | 900 | 720 | YC6C1220L-D20 | 6L | 200/210 | 39.58 | 195 | 4000×1500×2100 | 7000
| TH-800GF | 1000 | 800 | YC6C1320L-D20 | 6L | 200/210 | 39.58 | 195 | 4000×1500×2100 | 7000
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg)
| | KVA | KW | | | | | | |
| TH-500GF | 625 | 500 | WD269TAD56 | 12 | 138/150 | 26.9 | 198 | 3650×1700×2200 | 4200
| TH-550GF | 687.5 | 550 | WD287TAD61L | 12 | 138/160 | 28.7 | 198 | 3700×1700×2200 | 4400
| TH-600GF | 750 | 600 | WD305TAD68 | 12 | 140/165 | 30.5 | 196 | 3700×1700×2200 | 4400
| TH-720GF | 900 | 720 | WD327TAD78 | 12 | 145/165 | 32.7 | 196 | 3700×1700×2200 | 4400
| TH-800GF | 1000 | 800 | WD327TAD88 | 12 | 145/165 | 32.7 | 196 | 3700×1700×2200 | 4400
下一篇： 800KW-1000KW发电机组
上一篇： 300KW-500KW发电机组
查看更多 >> 推荐产品
上柴柴油发电机组
我公司是上柴发电机组主机配套OEM授权厂家，所生产的“泰海”牌上柴发电机是选用我国开发早、使用为广泛的135柴油发动机，其技术成熟、零配件易购，功率范围大。…
沃尔沃柴油发电机组
沃尔沃VOLVO系列环保型机组，排放达到欧盟二号或三号及EPA环保标准，发动机选用久负盛名的瑞典沃尔沃集团生产的电子喷射柴油发动机，沃尔沃始创于1927年，长期.…
奔驰柴油发电机组
我公司生产的MTU柴油发电机组就是选用家喻户晓的德国戴姆勒·克莱斯勒（奔驰）MTU电子喷射柴油发动机来成套。凯华作为专业柴油发电机组生产商，所生产的MTU发电机.…
济柴柴油发电机组
我公司生产的济柴发电机组选用中油济柴生产研制的190系列柴油发动机来成套。作为专业柴油发电机组生产商，所生产的济柴柴油发电机组具有可靠性高、功率强劲、配件易购和.…
友情链接：
康明斯柴油发电机组 |
玉柴柴油发电机组 |
上柴柴油发电机组 |
网站首页
关于我们
产品中心
新闻中心
服务支持
案例展示
企业文化
联系我们
产品展示
潍坊柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
康明斯柴油发电机组
联系我们
手　机：15205261598
联系人：李经理
电　话：0523-86212778
邮　箱：305348488@qq.com
公司地址：江苏省泰州市罡杨镇纯垛村工业园1号
Copyright 泰州泰海机电设备有限公司
苏ICP备16011346号-1
15205261598
0523-86212778
手机访问
