URL: http://jstaihai.com/InfoProductView.asp?id=2207
Accessed: 2026-11-13

300KW-500KW发电机组-产品展示_泰州泰海机电设备有限公司
欢迎访问泰州泰海机电设备有限公司官网！
联系我们
关于我们
产品中心
手机访问
泰州泰海机电设备有限公司
Taizhou Taihai Mechanical and Electrical Equipment Co., Ltd.
咨询热线 15205261598
网站首页
关于我们
产品中心
新闻中心
公司新闻
行业新闻
服务支持
案例展示
企业文化
联系我们
产品分类
康明斯柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
重庆科克柴油发电机组
沃尔沃柴油发电机组
珀金斯柴油发电机组
奔驰柴油发电机组
道依茨柴油发电机组
斗山大宇柴油发电机组
潍坊柴油发电机组
济柴柴油发电机组
无动柴油发电机组
康明斯船用发电机组
推荐产品
上柴柴油发电机组
沃尔沃柴油发电机组
奔驰柴油发电机组
济柴柴油发电机组
静音柴油发电机组
高压柴油发电机组
咨询热线: 15205261598
首页 > 产品中心
300KW-500KW发电机组
300KW-500KW发电机组
发布日期：2018/9/29
产品概述：。
15205261598
产品介绍
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量(L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg) | 技术文档
| | KVA | KW | | | | | | |
| TH-320GF | 400 | 320 | NTAA855-G7A | 6L | 140/152 | 14 | 204 | 3400×1280×1800 | 3050 |
| TH-360GF | 450 | 360 | KTA19-G3 | 6L | 159/159 | 18.9 | 203.8 | 3300×1350×2000 | 3600 |
| TH-400GF | 500 | 400 | KTA19-G3A | 6L | 159/159 | 18.9 | 203.8 | 3420×1250×1930 | 3720 |
| TH-420GF | 525 | 420 | KTAA19-G5 | 6L | 159/159 | 18.9 | 206 | 3550×1550×2100 | 4000 |
| TH-500GF | 625 | 500 | KTAA19-G6A | 6L | 159/159 | 18.9 | 203.8 | 3550×1550×2100 | 4400 |
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量(L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 | 技术文档
| | KVA | KW | | | | | | | |
| TH-320GF | 400 | 320 | TAD1344GE | 6L | 131/158 | 12.78 | 194 | 3130×1115×1800 | 3000 |
| TH-360GF | 450 | 360 | TAD1345GE | 6L | 131/158 | 12.78 | 196 | 3205×1115×1800 | 3200 |
| TH-400GF | 500 | 400 | TAD1641GE | 6L | 144/165 | 16.12 | 199 | 3300×1160×2000 | 3800 |
| TH-450GF | 562.5 | 450 | TAD1642GE | 6L | 144/165 | 16.12 | 198 | 3300×1160×2000 | 3810 |
| TH-500GF | 625 | 500 | TWD1643GE | 6L | 144/165 | 16.12 | 199 | 3405×1397×2000 | 4050 |
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (L/h) | 外形尺寸 (L×W×H)(mm) | 重量 | 技术文档
| | KVA | KW | | | | | | | |
| TH-320GF | 400 | 320 | 2206A-E13TAG3 | 6L | 130/157 | 12.5 | 62 | 3500×1105×1960 | 3385 |
| TH-360GF | 450 | 360 | 2506A-E15TAG1 | 6L | 137/171 | 15.2 | 72 | 3935×1150×2080 | 3583 |
| TH-400GF | 500 | 400 | 2506A-E15TAG2 | 6L | 137/171 | 15.2 | 76 | 3935×1150×2080 | 3691 |
| TH-480GF | 600 | 480 | 2806A-E18TAG1A | 6L | 145/183 | 18.13 | 90 | 3960×1535×2100 | 4298 |
| TH-500GF | 625 | 500 | 2806A-E18TAG2 | 6L | 145/183 | 18.13 | 97 | 3960×1535×2100 | 4453 |
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程(mm) | 排气量(L) | 燃油消耗量(g/kwh) | 外形尺寸(L×W×H) (mm) | 重量(kg) | 技术文档
| | KVA | KW | | | | | | | |
| TH-320GF | 400 | 320 | 8V1600G20F | 8 | 122/150 | 14.0 | 190 | 3000×1590×1940 | 3570 |
| TH-360GF | 450 | 360 | 10V1600G10F | 10 | 122/150 | 17.5 | 191 | 3095×1590×1970 | 4065 |
| TH-400GF | 500 | 400 | 10V1600G20F | 10 | 122/150 | 17.5 | 190 | 3095×1590×1970 | 4065 |
| TH-480GF | 600 | 480 | 12V1600G10F | 12 | 122/150 | 21.0 | 192 | 3330×1590×1970 | 4100 |
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程(mm) | 排气量(L) | 燃油消耗量(L/h) | 长宽高 (L×W×H)(mm) | Weight(kg)
| | KVA | KW | | | | | | |
| TH-300GF | 375 | 300 | P158LE-1 | 8V | 128/142 | 14.618 | 78.7 | 3120×1390×1690 | 2885
| TH-320GF | 400 | 320 | P158LE | 8V | 128/142 | 14.618 | 89.3 | 3120×1390×1690 | 2885
| TH-368GF | 460 | 368 | DP158LC | 8V | 128/142 | 14.618 | 99.6 | 3300×1390×1780 | 3285
| TH-420GF | 525 | 420 | DP158LD | 8V | 128/142 | 14.618 | 115.1 | 3300×1390×1780 | 3285
| TH-456GF | 570 | 456 | DP180LA | 10V | 128/142 | 18.273 | 120.4 | 3450×1390×1820 | 3900
| TH-500GF | 625 | 500 | DP180LB | 10V | 128/142 | 18.273 | 121.8 | 3600×1420×1700 | 3980
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量(L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg) | 技术文档
| | KVA | KW | | | | | | | |
| TH-300GF | 375 | 300 | SC15G500D2 | 6L | 135/165 | 14.16 | 200 | 3300×1340×1900 | 3390 |
| TH-360GF | 450 | 360 | SC25G610D2 | 12V | 135/150 | 25.8 | 202 | 3500×1570×1980 | 3650 |
| TH-400GF | 500 | 400 | SC25G690D2 | 12V | 135/150 | 25.8 | 202 | 3500×1610×2110 | 3675 |
| TH-450GF | 562.5 | 450 | SC27G755D2 | 12V | 135/155 | 26.6 | 202 | 3500×1610×2110 | 3700 |
| TH-500GF | 625 | 500 | SC27G830D2 | 12V | 135/155 | 26.6 | 210 | 3500×1610×2110 | 3700 |
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量(L) | 燃油消耗量 (g/kwh) | 外形尺寸 (L×W×H) (mm) | 重量 (kg)
| | KVA | KW | | | | | | |
| TH-320GF | 400 | 320 | YC6T550L-D21 | 6L | 145/165 | 16.35 | 195 | 3010×1040×1820 | 2450
| TH-360GF | 450 | 360 | YC6T600L-D22 | 6L | 145/165 | 16.35 | 195 | 3550×1260×1820 | 3300
| TH-400GF | 500 | 400 | YC6T660L-D20 | 6L | 145/165 | 16.35 | 195 | 3550×1260×1820 | 3300
| | | | YC6T700L-D20 | 6L | 145/165 | 16.35 | 195 | 3550×1260×1820 | 3300
| TH-450GF | 562.5 | 450 | YC6TD780L-D20 | 6L | 152/180 | 19.57 | 192 | 3550×1260×1820 | 3500
| TH-500GF | 625 | 500 | YC6TD840L-D20 | 6L | 152/180 | 19.57 | 192 | 3550×1260×1820 | 3500
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量(L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg)
| | KVA | KW | | | | | | |
| TH-350GF | 438 | 350 | WD269TAD38 | 12 | 138/150 | 26.9 | 198 | 3500×1600×2100 | 4000
| TH-400GF | 500 | 400 | WD269TAD43 | 12 | 138/150 | 26.9 | 198 | 3650×1700×2200 | 4200
| TH-450GF | 563 | 450 | WD269TAD50 | 12 | 138/150 | 26.9 | 198 | 3650×1700×2200 | 4200
| TH-500GF | 625 | 500 | WD269TAD56 | 12 | 138/150 | 26.9 | 198 | 3650×1700×2200 | 4200
下一篇： 500KW-800KW发电机组
上一篇： 100KW-300KW发电机组
查看更多 >> 推荐产品
上柴柴油发电机组
我公司是上柴发电机组主机配套OEM授权厂家，所生产的“泰海”牌上柴发电机是选用我国开发早、使用为广泛的135柴油发动机，其技术成熟、零配件易购，功率范围大。…
沃尔沃柴油发电机组
沃尔沃VOLVO系列环保型机组，排放达到欧盟二号或三号及EPA环保标准，发动机选用久负盛名的瑞典沃尔沃集团生产的电子喷射柴油发动机，沃尔沃始创于1927年，长期.…
奔驰柴油发电机组
我公司生产的MTU柴油发电机组就是选用家喻户晓的德国戴姆勒·克莱斯勒（奔驰）MTU电子喷射柴油发动机来成套。凯华作为专业柴油发电机组生产商，所生产的MTU发电机.…
济柴柴油发电机组
我公司生产的济柴发电机组选用中油济柴生产研制的190系列柴油发动机来成套。作为专业柴油发电机组生产商，所生产的济柴柴油发电机组具有可靠性高、功率强劲、配件易购和.…
友情链接：
康明斯柴油发电机组 |
玉柴柴油发电机组 |
上柴柴油发电机组 |
网站首页
关于我们
产品中心
新闻中心
服务支持
案例展示
企业文化
联系我们
产品展示
潍坊柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
康明斯柴油发电机组
联系我们
手　机：15205261598
联系人：李经理
电　话：0523-86212778
邮　箱：305348488@qq.com
公司地址：江苏省泰州市罡杨镇纯垛村工业园1号
Copyright 泰州泰海机电设备有限公司
苏ICP备16011346号-1
15205261598
0523-86212778
手机访问
