URL: http://jstaihai.com/InfoProductView.asp?id=2208
Accessed: 2026-11-13

100KW-300KW发电机组-产品展示_泰州泰海机电设备有限公司
欢迎访问泰州泰海机电设备有限公司官网！
联系我们
关于我们
产品中心
手机访问
泰州泰海机电设备有限公司
Taizhou Taihai Mechanical and Electrical Equipment Co., Ltd.
咨询热线 15205261598
网站首页
关于我们
产品中心
新闻中心
公司新闻
行业新闻
服务支持
案例展示
企业文化
联系我们
产品分类
康明斯柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
重庆科克柴油发电机组
沃尔沃柴油发电机组
珀金斯柴油发电机组
奔驰柴油发电机组
道依茨柴油发电机组
斗山大宇柴油发电机组
潍坊柴油发电机组
济柴柴油发电机组
无动柴油发电机组
康明斯船用发电机组
推荐产品
上柴柴油发电机组
沃尔沃柴油发电机组
奔驰柴油发电机组
济柴柴油发电机组
静音柴油发电机组
高压柴油发电机组
咨询热线: 15205261598
首页 > 产品中心
100KW-300KW发电机组
100KW-300KW发电机组
发布日期：2018/9/29
产品概述：。
15205261598
产品介绍
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg) | 技术文档
| | KVA | KW | | | | | | |
|
| TH-104GF | 130 | 104 | 6BTAA5.9-G2 | 6L | 102/120 | 5.9 | 209 | 2300×850×1300 | 1400 |
| TH-150GF | 187.5 | 150 | 6CTA8.3-G2 | 6L | 114/135 | 8.3 | 209 | 2400×860×1380 | 1440 |
| TH-160GF | 200 | 160 | 6CTAA8.3-G2 | 6L | 114/135 | 8.3 | 209 | 2500×960×1450 | 1700 |
| TH-200GF | 250 | 200 | 6LTAA8.9-G2 | 6L | 114/144 | 8.9 | 209 | 2640×970×1450 | 2000 |
|
| TH-200GF | 250 | 200 | NT855-GA | 6L | 140/152 | 14 | 206 | 2980×1000×1700 | 2320 |
| | | | MTA11-G2A | 6L | 125/147 | 10.8 | 200 | 2980×1000×1700 | 2320 |
| TH-250GF | 312.5 | 250 | NTA855-G1B | 6L | 140/152 | 14 | 207 | 2980×1000×1700 | 2450 |
| | | | MTAA11-G3 | 6L | 125/147 | 10.8 | 188 | 3150×1050×1700 | 2450 |
| TH-275GF | 343.7 | 275 | NTA855-G2A | 6L | 140/152 | 14 | 206 | 3100×1000×1700 | 2600 |
| TH-300GF | 375 | 300 | NTAA855-G7 | 6L | 140/152 | 14 | 204 | 3400×1280×1800 | 3050 |
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 | 技术文档
| | KVA | KW | | | | | | | |
| TH-120GF | 150 | 120 | TAD731GE | 6L | 108/130 | 7.15 | 215 | 2400×870×1450 | 1560 |
| TH-150GF | 188 | 150 | TAD732GE | 6L | 108/130 | 7.15 | 213 | 2600×1050×1500 | 1600 |
| TH-180GF | 225 | 180 | TAD733GE | 6L | 108/130 | 7.15 | 216 | 2600×1050×1770 | 1800 |
| TH-200GF | 250 | 200 | TAD734GE | 6L | 108/130 | 7.15 | 204 | 2600×1120×1670 | 2700 |
| TH-250GF | 312.5 | 250 | TAD1341GE | 6L | 131/158 | 12.78 | 191 | 2950×1120×1595 | 2700 |
| TH-280GF | 350 | 280 | TAD1342GE | 6L | 131/158 | 12.78 | 191 | 2950×1120×1595 | 2700 |
| TH-300GF | 375 | 300 | TAD1343GE | 6L | 131/158 | 12.78 | 192 | 3130×1115×1800 | 3000 |
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (L/h) | 外形尺寸 (L×W×H)(mm) | 重量 | 技术文档
| TH-100GF | 125 | 100 | 1106A-70TAG1 | 6L | 105/135 | 7.01 | 24.1 | 2565×730×1575 | 1376 |
| | | | 1006TAG | 6L | 100/127 | 5.99 | 24.1 | 2565×730×1575 | 1376 |
| TH-120GF | 150 | 120 | 1006TAG2 | 6L | 100/127 | 5.99 | 31 | 2565×730×1575 | 1416 |
| | | | 1106A-70TAG2 | 6L | 105/135 | 7.01 | 31 | 2565×730×1575 | 1416 |
| TH-140GF | 175 | 140 | 1106A-70TAG3 | 6L | 105/135 | 7.01 | 31 | 2645×730×1630 | 1644 |
| | | | 1106C-E66TAG4 | 6L | 105/127 | 6.6 | 31 | 2645×730×1630 | 1644 |
| TH-150GF | 187.5 | 150 | 1106A-70TAG4 | 6L | 105/135 | 7.01 | 31 | 2645×730×1630 | 1644 |
| TH-160GF | 200 | 160 | 1306C-E87TAG3 | 6L | 116.6/135.9 | 8.7 | 36.8 | 3035×900×1525 | 1695 |
| TH-180GF | 225 | 180 | 1306C-E87TAG4 | 6L | 116.6/135.9 | 8.7 | 39.7 | 3035×900×1525 | 1695 |
| TH-200GF | 250 | 200 | 1306C-E87TAG6 | 6L | 116.6/135.9 | 8.7 | 42.6 | 3035×900×1525 | 2035 |
| TH-280GF | 350 | 280 | 2206A-E13TAG2 | 6L | 130/157 | 12.5 | 54 | 3500×1105×1960 | 3385 |
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程(mm) | 排气量 (L) | 燃油消耗量(g/kwh) | 外形尺寸(L×W×H) (mm) | 重量(kg) | 技术文档
| | KVA | KW | | | | | | | |
| TH-224GF | 280 | 224 | 6R1600G10F | 6 | 122/150 | 10.5 | 201 | 3000×1335×1880 | 2795 |
| TH-250GF | 312.5 | 250 | 6R1600G20F | 6 | 122/150 | 10.5 | 199 | 3000×1335×1880 | 2795 |
| TH-300GF | 375 | 300 | 8V1600G10F | 8 | 122/150 | 14.0 | 191 | 3000×1590×1940 | 3570 |
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (L/h) | 长宽高 (L×W×H)(mm) | Weight(kg)
| | KVA | KW | | | | | | |
| TH-120GF | 150 | 120 | P086TI-1 | 6L | 111/139 | 8.071 | 35.4 | 2650×950×1400 | 1800
| TH-150GF | 187.5 | 150 | P086TI | 6L | 111/139 | 8.071 | 43.1 | 2650×950×1400 | 1800
| TH-200GF | 250 | 200 | P126TI | 6L | 123/155 | 11.051 | 58.1 | 2960×1030×1500 | 2315
| TH-250GF | 312.5 | 250 | P126TI-II | 6L | 123/155 | 11.051 | 63.1 | 2960×1030×1500 | 2315
| TH-280GF | 350 | 280 | P158LE-1 | 8V | 128/142 | 14.618 | 78.7 | 3120×1390×1690 | 2715
| TH-300GF | 375 | 300 | P158LE-1 | 8V | 128/142 | 14.618 | 78.7 | 3120×1390×1690 | 2885
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg) | 技术文档
| | KVA | KW | | | | | | | |
| TH-120GF | 150 | 120 | SC8D220D2 | 6L | 114/135 | 8.28 | 200 | 2700×1000×1500 | 2200 |
| TH-150GF | 187.5 | 150 | SC7H250D2 | 6L | 105/124 | 6.5 | 193 | 2700×1000×1500 | 2250 |
| TH-160GF | 200 | 160 | SC8D280D2 | 6L | 114/135 | 8.28 | 200 | 2700×1000×1500 | 2250 |
| TH-180GF | 225 | 180 | SC13G310D2 | 6L | 135/150 | 12.88 | 200 | 2700×1000×1500 | 2250 |
| TH-200GF | 250 | 200 | SC9D340D2 | 6L | 114/144 | 8.82 | 195 | 3000×1080×1700 | 2350 |
| TH-250GF | 312.5 | 250 | SC13G420D2 | 6L | 135/150 | 12.88 | 200 | 3150×1240×1750 | 2500 |
| TH-270GF | 337.5 | 270 | SC12E460D2 | 6L | 128/153 | 11.8 | 192 | 3160×1400×1750 | 2500 |
| TH-300GF | 375 | 300 | SC15G500D2 | 6L | 135/165 | 14.16 | 200 | 3300×1340×1900 | 3390 |
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kwh) | 外形尺寸 (L×W×H) (mm) | 重量 (kg)
| | KVA | KW | | | | | | |
| TH-120GF | 150 | 120 | YC6A200L-D20 | 6L | 108/132 | 7.252 | 192 | 2600×1000×1700 | 1700
| TH-150GF | 187.5 | 150 | YC6A230L-D20 | 6L | 108/132 | 7.252 | 192 | 2700×1000×1700 | 1770
| TH-160GF | 200 | 160 | YC6G245L-D20 | 6L | 112/132 | 7.8 | 195 | 2700×1000×1700 | 1770
| TH-180GF | 225 | 180 | YC6M350L-D20 | 6L | 120/145 | 9.839 | 197 | 3010×1040×1820 | 2450
| TH-200GF | 250 | 200 | YC6M350L-D20 | 6L | 120/145 | 9.839 | 197 | 3010×1040×1820 | 2450
| TH-250GF | 312.5 | 250 | YC6MK420L-D20 | 6L | 123/145 | 10.338 | 195 | 3010×1040×1820 | 2450
| TH-300GF | 375 | 300 | YC6MJ480L-D20 | 6L | 131/145 | 11.726 | 195 | 3010×1040×1820 | 2450
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg)
| | KVA | KW | | | | | | |
| TH-120GF | 150 | 120 | WD150D15 | 6 | 140/160 | 14.8 | 198 | 2650×900×1400 | 2200
| TH-150GF | 187.5 | 150 | WD129TD16 | 6 | 135/150 | 12.9 | 198 | 2650×900×1400 | 2200
| TH-160GF | 200 | 160 | WD129TD17 | 6 | 135/150 | 12.9 | 198 | 2650×900×1400 | 2200
| TH-180GF | 225 | 180 | WD135TD19 | 6 | 135/150 | 13.5 | 198 | 2650×900×1400 | 2200
| TH-200GF | 250 | 200 | WD129TAD23 | 6 | 135/150 | 12.9 | 198 | 3000×1250×1900 | 2600
| TH-250GF | 312.5 | 250 | WD135TAD28 | 6 | 138/150 | 13.5 | 198 | 3000×1250×1900 | 3000
| TH-280GF | 350 | 280 | WD145TAD30 | 6 | 138/160 | 14.5 | 198 | 3000×1250×1900 | 3200
| TH-300GF | 375 | 300 | WD145TAD33L | 6 | 138/160 | 14.5 | 198 | 3000×1250×1900 | 3200
下一篇： 300KW-500KW发电机组
上一篇： 10KW-100KW发电机组
查看更多 >> 推荐产品
上柴柴油发电机组
我公司是上柴发电机组主机配套OEM授权厂家，所生产的“泰海”牌上柴发电机是选用我国开发早、使用为广泛的135柴油发动机，其技术成熟、零配件易购，功率范围大。…
沃尔沃柴油发电机组
沃尔沃VOLVO系列环保型机组，排放达到欧盟二号或三号及EPA环保标准，发动机选用久负盛名的瑞典沃尔沃集团生产的电子喷射柴油发动机，沃尔沃始创于1927年，长期.…
奔驰柴油发电机组
我公司生产的MTU柴油发电机组就是选用家喻户晓的德国戴姆勒·克莱斯勒（奔驰）MTU电子喷射柴油发动机来成套。凯华作为专业柴油发电机组生产商，所生产的MTU发电机.…
济柴柴油发电机组
我公司生产的济柴发电机组选用中油济柴生产研制的190系列柴油发动机来成套。作为专业柴油发电机组生产商，所生产的济柴柴油发电机组具有可靠性高、功率强劲、配件易购和.…
友情链接：
康明斯柴油发电机组 |
玉柴柴油发电机组 |
上柴柴油发电机组 |
网站首页
关于我们
产品中心
新闻中心
服务支持
案例展示
企业文化
联系我们
产品展示
潍坊柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
康明斯柴油发电机组
联系我们
手　机：15205261598
联系人：李经理
电　话：0523-86212778
邮　箱：305348488@qq.com
公司地址：江苏省泰州市罡杨镇纯垛村工业园1号
Copyright 泰州泰海机电设备有限公司
苏ICP备16011346号-1
15205261598
0523-86212778
手机访问
