URL: http://jstaihai.com/InfoProductView.asp?id=2243
Accessed: 2026-11-03

玉柴柴油发电机组-产品展示_泰州泰海机电设备有限公司
欢迎访问泰州泰海机电设备有限公司官网！
联系我们
关于我们
产品中心
手机访问
泰州泰海机电设备有限公司
Taizhou Taihai Mechanical and Electrical Equipment Co., Ltd.
咨询热线 15205261598
网站首页
关于我们
产品中心
新闻中心
公司新闻
行业新闻
服务支持
案例展示
企业文化
联系我们
产品分类
康明斯柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
重庆科克柴油发电机组
沃尔沃柴油发电机组
珀金斯柴油发电机组
奔驰柴油发电机组
道依茨柴油发电机组
斗山大宇柴油发电机组
潍坊柴油发电机组
济柴柴油发电机组
无动柴油发电机组
康明斯船用发电机组
推荐产品
上柴柴油发电机组
沃尔沃柴油发电机组
奔驰柴油发电机组
济柴柴油发电机组
静音柴油发电机组
高压柴油发电机组
咨询热线: 15205261598
首页 > 产品中心
玉柴柴油发电机组
玉柴柴油发电机组
发布日期：2018-10-14
产品概述：广西玉柴机器集团有限公司总部位于广西玉林市，前身“玉林泉塘工业社”成立于1951年，是一家以多元化产业经营为主导的大型现代化企业集团，拥有30多家全资、控股、参股子公司，员工2万多人，总资产365亿元。
。
15205261598
产品介绍
广西玉柴机器集团有限公司总部位于广西玉林市，前身“玉林泉塘工业社”成立于1951年，是一家以多元化产业经营为主导的大型现代化企业集团，拥有30多家全资、控股、参股子公司，员工2万多人，总资产365亿元。 玉柴与博世、卡特彼勒、瓦锡兰等国际技术及服务供应商签署战略合作协议，形成以自主研发技术为核心、对接世界前沿技术、借力外部、服务内部的产品技术研发平台。先后承担了重型商用车柴油机技术开发，参与33项国家并对行业制定标准。成为我国第一家实现排放达到国Ⅲ、国Ⅳ、国Ⅴ标准柴油机并批量生产和投放市场的企业。 玉柴柴油发电机采用玉柴机器股份有限公司生产的YC4、YC6发电用柴油机与国内优质正驰牌发电机配套，打造独具特色的柴油发电机组。其机组具有结构紧凑、体积小、功率储备大、运行稳定、调速性能好、可靠性高等优点。功率范围30-1650KW，适用于工矿企业、邮电交通、商场宾馆、机关学校以及高层楼宇等场所作为常规电源或备用应急电源。 选择玉柴发动机的原因： 1、结构： (1）玉柴柴油发电机采用合金材料的凹凸型机体，两侧曲面加强筋，增强机体的刚度与吸振性能，机体中部增设的安装支架，使整机安装更为可靠。 (2）机体内置副油道，配以专用喷嘴对活塞连续喷油冷却，有效降低柴油机热负荷。 (3）专利技术优化设计的曲轴总成，配置新型硅油扭振减振器，使柴油机工作更为平稳。 (4）柴油机配备监控仪及紧急停车装置。可实现水温、油温、油压、超速自动报警并紧急停机。 2、性能特点： 玉柴柴油发电机性能优势：低油耗；最低燃油耗198g/kW•h。合理的进气、供油系统匹配拓宽了柴油机的运行范围，确保常用工况保持低油耗。 3.服务优势： 国内方圆每50公里有一个服务网点，国际上有30多个服务网点，填补了国产名牌机（大、中、小功率）出口至国外并具有较好的服务体系的空白。
| 机组型号 | 输出功率(kw) | 电流(A) | 柴油机型号 | 缸数 | 缸径*行程（mm） | 排气量 (L) | 润滑油容量 （L） | 燃油消耗率 g/kw.h | 机组尺寸mm L×W×H | 机组重量 kg
| KW | KVA
| TH-18GF | 18 | 22.5 | 32.5 | YC2108D | 2 | 108×120 | 2.19 | 10 | ≤225 | 1700*700*1000 | 650
| TH-24GF | 24 | 30 | 43.2 | YC2115D | 2 | 115×120 | 2.49 | 10 | ≤220 | 1700*700*1000 | 650
| TH-30GF | 30 | 37.5 | 54 | YC2115ZD | 2 | 108×115 | 4.214 | 12 | ≤205 | 1700*750*1000 | 900
| TH-40GF | 40 | 50 | 72 | YC4D60-D21 | 4 | 108×115 | 4.214 | 12 | ≤205 | 1800*750*1200 | 920
| TH-50GF | 50 | 62.5 | 90 | YC4D85Z-D20 | 4 | 108×115 | 4.214 | 12 | ≤200 | 1800*750*1200 | 950
| TH-64GF | 64 | 80 | 115.2 | YC6B100-D20 | 6 | 108×125 | 6.871 | 16 | ≤205 | 2250*800*1300 | 1200
| TH-75GF | 75 | 93.75 | 135 | YC6B135Z-D20 | 6 | 108×125 | 6.871 | 16 | ≤202 | 2250*800*1300 | 1250
| TH-90GF | 90 | 112.5 | 162 | YC6B135Z-D20 | 6 | 108×125 | 6.871 | 16 | ≤202 | 2250*800*1300 | 1300
| TH-100GF | 100 | 125 | 180 | YC6B155L-D21 | 6 | 108×125 | 6.871 | 16 | ≤200 | 2300*800*1300 | 1500
| TH-120GF | 120 | 150 | 216 | YC6B180L-D20 | 6 | 108×132 | 7.252 | 21 | ≤192 | 2300*830*1300 | 1600
| TH-140GF | 140 | 175 | 252 | YC6A210L-D20 | 6 | 108×132 | 7.252 | 21 | ≤192 | 2300*830*1300 | 1700
| TH-150GF | 150 | 187.5 | 270 | YC6A230L-D20 | 6 | 108×132 | 7.252 | 21 | ≤192 | 2400*970*1500 | 2100
| TH-160GF | 160 | 200 | 288 | YC6G245L-D20 | 6 | 112×132 | 7.8 | 22 | ≤195 | 2500*970*1500 | 2300
| TH-180GF | 180 | 225 | 324 | YC6L285L-D30 | 6 | 113×140 | 8.424 | 22 | ≤197 | 2600*970*1550 | 2500
| TH-200GF | 200 | 250 | 360 | YC6M350L-D20 | 6 | 120×145 | 9.839 | 28 | ≤197 | 3100*1050*1750 | 2750
| TH-220GF | 220 | 275 | 396 | YC6M350L-D20 | 6 | 120×145 | 9.839 | 28 | ≤197 | 3100*1100*1750 | 2800
| TH-250GF | 250 | 312.5 | 450 | YC6MK390L-D21 | 6 | 123×145 | 10.338 | 28 | ≤195 | 3200*1150*1750 | 3000
| TH-280GF | 280 | 350 | 504 | YC6MK420L-D20 | 6 | 123×145 | 10.338 | 28 | ≤195 | 3200*1150*1750 | 3000
| TH-300GF | 300 | 375 | 540 | YC6MJ480L-D20 | 6 | 131×145 | 11.72 | 28 | ≤195 | 3200*1200*1750 | 3100
| TH-320GF | 320 | 400 | 576 | YC6K500L-D30 | 6 | 129*155 | 12.15 | 28 | ≤195 | 3250*1200*1750 | 3200
| TH-350GF | 350 | 437.5 | 630 | YC6K550L-D30 | 6 | 129×165 | 16.35 | 52 | ≤195 | 3250*1250*1750 | 3250
| TH-350GF | 350 | 437.5 | 630 | YC6T550L-D21 | 6 | 145×165 | 16.35 | 52 | ≤195 | 3300*1250*1850 | 3500
| TH-400GF | 400 | 500 | 720 | YC6T600L-D22 | 6 | 145×165 | 16.35 | 52 | ≤195 | 3400*1500*1970 | 3900
| TH-450GF | 450 | 562 | 810 | YC6T660L-D20 | 6 | 145×165 | 16.35 | 52 | ≤195 | 3500*1500*1970 | 4000
| TH-630GF | 630 | 812.5 | 1170 | YC6C1020L-D20 | 6 | 200×210 | 39.58 | 180 | ≤195 | 4500*1800*2500 | 7500
| TH-700GF | 700 | 875 | 1260 | YC6C1020L-D20 | 6 | 200×210 | 39.58 | 180 | ≤195 | 4500*1800*2500 | 7500
| TH-750GF | 750 | 937 | 1350 | YC6C1170L-D20 | 6 | 200×210 | 39.58 | 180 | ≤195 | 5000*2100*2500 | 7500
| TH-800GF | 800 | 1000 | 1440 | YC6C1320L-D20 | 6 | 200×210 | 39.58 | 180 | ≤195 | 5200*2150*2500 | 7500
1. 以上技术参数为50Hz，额定电压400/230V，功率因数0.8，接线方式为3相4线。60Hz发电机组可以根据客户的特殊需要订制。
2. 发电机可以根据客户的需要选用斯坦福、莉莱森玛、马拉松、英格等知名品牌。
3. 本数据表仅供参考，如有更改恕不另行通知。
下一篇： 重庆科克柴油发电机组
上一篇： 上柴柴油发电机组
查看更多 >> 推荐产品
上柴柴油发电机组
我公司是上柴发电机组主机配套OEM授权厂家，所生产的“泰海”牌上柴发电机是选用我国开发早、使用为广泛的135柴油发动机，其技术成熟、零配件易购，功率范围大。…
沃尔沃柴油发电机组
沃尔沃VOLVO系列环保型机组，排放达到欧盟二号或三号及EPA环保标准，发动机选用久负盛名的瑞典沃尔沃集团生产的电子喷射柴油发动机，沃尔沃始创于1927年，长期.…
奔驰柴油发电机组
我公司生产的MTU柴油发电机组就是选用家喻户晓的德国戴姆勒·克莱斯勒（奔驰）MTU电子喷射柴油发动机来成套。凯华作为专业柴油发电机组生产商，所生产的MTU发电机.…
济柴柴油发电机组
我公司生产的济柴发电机组选用中油济柴生产研制的190系列柴油发动机来成套。作为专业柴油发电机组生产商，所生产的济柴柴油发电机组具有可靠性高、功率强劲、配件易购和.…
友情链接：
康明斯柴油发电机组 |
玉柴柴油发电机组 |
上柴柴油发电机组 |
网站首页
关于我们
产品中心
新闻中心
服务支持
案例展示
企业文化
联系我们
产品展示
潍坊柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
康明斯柴油发电机组
联系我们
手　机：15205261598
联系人：李经理
电　话：0523-86212778
邮　箱：305348488@qq.com
公司地址：江苏省泰州市罡杨镇纯垛村工业园1号
Copyright 泰州泰海机电设备有限公司
苏ICP备16011346号-1
15205261598
0523-86212778
手机访问
