URL: http://jstaihai.com/InfoProductView.asp?id=2242
Accessed: 2026-11-03

重庆科克柴油发电机组-产品展示_泰州泰海机电设备有限公司
欢迎访问泰州泰海机电设备有限公司官网！
联系我们
关于我们
产品中心
手机访问
泰州泰海机电设备有限公司
Taizhou Taihai Mechanical and Electrical Equipment Co., Ltd.
咨询热线 15205261598
网站首页
关于我们
产品中心
新闻中心
公司新闻
行业新闻
服务支持
案例展示
企业文化
联系我们
产品分类
康明斯柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
重庆科克柴油发电机组
沃尔沃柴油发电机组
珀金斯柴油发电机组
奔驰柴油发电机组
道依茨柴油发电机组
斗山大宇柴油发电机组
潍坊柴油发电机组
济柴柴油发电机组
无动柴油发电机组
康明斯船用发电机组
推荐产品
上柴柴油发电机组
沃尔沃柴油发电机组
奔驰柴油发电机组
济柴柴油发电机组
静音柴油发电机组
高压柴油发电机组
咨询热线: 15205261598
首页 > 产品中心
重庆科克柴油发电机组
重庆科克柴油发电机组
发布日期：2018-10-12
产品概述：科克柴油发电机组选用重庆科克生产的发动机，该发动机采用目前全球最新的技术，各个系列产品均代表目前柴油发动机领域的最新前沿技术，发动机的油耗比、升功率、重量比等综合性参数均为目前全世界发动机的最先进水平。
15205261598
产品介绍
庆科克发动机技术有限公司（ CHONGQING GOOGOL ENGINE-TECH Co.,LTD）是美国科克动力技术有限公司（GOOGOL POWER-TECH Co.，LTD）在中国投资的发动机项目，美国科克动力技术有限公司是一家涉及发动机制造、能源开发的综合性企业，企业总部位于美国的内华达州。投产后的重庆科克是目前全球屈指可数可以规模提供大马力柴油发动机的生产企业之一。
科克柴油发电机组选用重庆科克生产的发动机，该发动机采用目前全球最新的技术，各个系列产品均代表目前柴油发动机领域的最新前沿技术，发动机的油耗比、升功率、重量比等综合性参数均为目前全世界发动机的最先进水平，科克系列柴油发动机共有 P、Q两大系列，发动机的功率输出范围为330-2750KW，缸径范围为：128-170mm，缸数为：6-20缸。科克柴油发电机组性能可靠，结构紧凑、体积小，功率大，具备强大的综合竞争力。
重庆科克柴油发电机组参数
| 机组型号 | 输出功率 (kw) | 电流 (A) | 柴油机型号 | 缸数 | 缸径 * 行程（ mm ） | 润滑油容量（ L ） | 燃油消耗率 g/kw.h | 机组尺寸 mm L×W×H | 机组重量 kg
| 常用 | 备用
| T H-260GF | 260 | 325 | 468 | PTA780G1 | 6 | 128*166 | 40 | 72 | 3150*1050*1430 | 2400
| T H-280GF | 280 | 350 | 504 | PTA780G3 | 6 | 128*166 | 40 | 76 | 3150*1050*1430 | 2500
| T H-300GF | 300 | 330 | 540 | PTA780G5 | 6 | 128*166 | 40 | 72 | 3150*1230*1436 | 2550
| T H-320GF | 320 | 355 | 576 | PTAA780G1 | 6 | 128*166 | 40 | 76 | 3150*1050*1430 | 2600
| T H-360GF | 360 | 450 | 648 | PTAA780G3 | 6 | 128*166 | 40 | 96 | 3150*1050*1430 | 2600
| T H-400GF | 400 | 448 | 720 | PTAA890G1 | 8 | 128*142 | 28 | 106 | 3300*1200*1500 | 3000
| T H-450GF | 450 | 504 | 810 | PTAA1120G1 | 10 | 128*142 | 35 | 120 | 3500*1400*1780 | 3400
| T H-500GF | 500 | 550 | 900 | PTAA1120G3 | 10 | 128*142 | 35 | 120 | 3500*1400*1780 | 4000
| T H-560GF | 560 | 700 | 1008 | PTAA1340G3 | 12 | 128*142 | 40 | 147 | 3600*1400*1800 | 4150
| T H-600GF | 600 | 682 | 1080 | PTAA1340G5 | 12 | 128*142 | 40 | 147 | 3600*1400*1800 | 4150
| T H-720GF | 720 | 900 | 1296 | PTAA1780G5 | 16 | 128*166 | 56 | 169 | 4500*1800*2100 | 6100
| T H-800GF | 800 | 895 | 1440 | PTAA1780G7 | 16 | 128*166 | 56 | 193 | 4500*1800*2100 | 6100
| T H-800GF | 800 | 895 | 1440 | QTA2160G1 | 8 | 170*195 | 160 | 200 | 4600*2250*2200 | 7350
| T H-900GF | 900 | 1036 | 1620 | QTA2160G5 | 8 | 170*195 | 160 | 226 | 5000*2000*2200 | 9600
| T H-1000GF | 1000 | 1250 | 1800 | QTA2160G7 | 8 | 170*195 | 160 | 212 | 5000*1800*2200 | 8600
| T H-1000GF | 1000 | 1105 | 1800 | QTA3240G1 | 12 | 170*195 | 180 | 226 | 5100*2190*2240 | 9000
| T H-1200GF | 1200 | 141 | 2160 | QTA3240G5 | 12 | 170*195 | 180 | 288 | 5400*2190*2240 | 10500
| T H-1400GF | 1400 | 1750 | 2520 | QTA3240G7 | 12 | 170*195 | 180 | 325 | 5400*2190*2240 | 10800
| T H-1500GF | 1500 | 1626 | 2700 | QTA3240G9 | 12 | 170*195 | 180 | 325 | 5800*2200*2300 | 11500
| T H-1500GF | 1500 | 1626 | 2700 | QTA4320G1 | 16 | 170*195 | 240 | 364 | 5800*2200*2300 | 11500
| T H-1600GF | 1600 | 1800 | 2880 | QTA4320G3 | 16 | 170*195 | 240 | 393 | 5800*2200*2300 | 11500
| T H-1800GF | 1800 | 1959 | 3240 | QTA4320G5 | 16 | 170*195 | 240 | 393 | 6000*2600*2300 | 12000
| T H-2000GF | 2000 | 2420 | 3600 | QTA4320G7 | 20 | 170*195 | 300 | 481 | 6200*2600*2800 | 14000
| T H-2000GF | 2000 | 2420 | 3600 | QTA5400G1 | 20 | 170*195 | 300 | 540 | 6200*2600*2800 | 14000
| T H-2400GF | 2400 | 3000 | 4320 | QTA5400G5 | 20 | 170*195 | 300 | 564 | 6200*2650*2800 | 14500
1.以上技术参数转速为1500RPM，频率50HZ，额定电压400/230V，功率因数0.8，接线方式为3相4线。60HZ发电机组可以根据客户的特殊需要定制。
2.发电机组可以根据客户需要，选用无锡斯坦福、上海马拉松、广州英格等知名品牌。
下一篇： 沃尔沃柴油发电机组
上一篇： 玉柴柴油发电机组
查看更多 >> 推荐产品
上柴柴油发电机组
我公司是上柴发电机组主机配套OEM授权厂家，所生产的“泰海”牌上柴发电机是选用我国开发早、使用为广泛的135柴油发动机，其技术成熟、零配件易购，功率范围大。…
沃尔沃柴油发电机组
沃尔沃VOLVO系列环保型机组，排放达到欧盟二号或三号及EPA环保标准，发动机选用久负盛名的瑞典沃尔沃集团生产的电子喷射柴油发动机，沃尔沃始创于1927年，长期.…
奔驰柴油发电机组
我公司生产的MTU柴油发电机组就是选用家喻户晓的德国戴姆勒·克莱斯勒（奔驰）MTU电子喷射柴油发动机来成套。凯华作为专业柴油发电机组生产商，所生产的MTU发电机.…
济柴柴油发电机组
我公司生产的济柴发电机组选用中油济柴生产研制的190系列柴油发动机来成套。作为专业柴油发电机组生产商，所生产的济柴柴油发电机组具有可靠性高、功率强劲、配件易购和.…
友情链接：
康明斯柴油发电机组 |
玉柴柴油发电机组 |
上柴柴油发电机组 |
网站首页
关于我们
产品中心
新闻中心
服务支持
案例展示
企业文化
联系我们
产品展示
潍坊柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
康明斯柴油发电机组
联系我们
手　机：15205261598
联系人：李经理
电　话：0523-86212778
邮　箱：305348488@qq.com
公司地址：江苏省泰州市罡杨镇纯垛村工业园1号
Copyright 泰州泰海机电设备有限公司
苏ICP备16011346号-1
15205261598
0523-86212778
手机访问
