URL: http://jstaihai.com/InfoProductView.asp?id=2239
Accessed: 2026-11-03

沃尔沃柴油发电机组-产品展示_泰州泰海机电设备有限公司
欢迎访问泰州泰海机电设备有限公司官网！
联系我们
关于我们
产品中心
手机访问
泰州泰海机电设备有限公司
Taizhou Taihai Mechanical and Electrical Equipment Co., Ltd.
咨询热线 15205261598
网站首页
关于我们
产品中心
新闻中心
公司新闻
行业新闻
服务支持
案例展示
企业文化
联系我们
产品分类
康明斯柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
重庆科克柴油发电机组
沃尔沃柴油发电机组
珀金斯柴油发电机组
奔驰柴油发电机组
道依茨柴油发电机组
斗山大宇柴油发电机组
潍坊柴油发电机组
济柴柴油发电机组
无动柴油发电机组
康明斯船用发电机组
推荐产品
上柴柴油发电机组
沃尔沃柴油发电机组
奔驰柴油发电机组
济柴柴油发电机组
静音柴油发电机组
高压柴油发电机组
咨询热线: 15205261598
首页 > 产品中心
沃尔沃柴油发电机组
沃尔沃柴油发电机组
发布日期：2018/9/29
产品概述：沃尔沃VOLVO系列环保型机组，排放达到欧盟二号或三号及EPA环保标准，发动机选用久负盛名的瑞典沃尔沃集团生产的电子喷射柴油发动机，沃尔沃始创于1927年，长期以来，它闪亮的品牌一直与它的三个核心价值观——质量、安全、环保紧密相联系在一起。
15205261598
产品介绍
沃尔沃VOLVO系列环保型机组，排放达到欧盟二号或三号及EPA环保标准，发动机选用久负盛名的瑞典沃尔沃集团生产的电子喷射柴油发动机，沃尔沃始创于1927年，长期以来，它闪亮的品牌一直与它的三个核心价值观——质量、安全、环保紧密相联系在一起，集团属下的VOLVO PENTA专注于发电、专用车辆及船用柴油发动机的生产，它在六缸发动机及电子喷射等方面技术傲视群雄。
我公司作为沃尔沃遍达主机配套厂家，能为客户提供高品质、低油耗、性能先进，运行稳定，安全可靠的沃尔沃发电机及完善的全球联保售后服务。机组选用瑞典沃尔沃集团属下沃尔沃遍达生产的电子喷射柴油发动机为动力引擎，它在六缸发动机及电子喷射等方面技术出类拔萃。品质、安全、环保是整个沃尔沃集团共同遵循的价值观，在我们的产品开发、我们的社会表现及服务客户和对待员工中都得到了充分的体现。
沃尔沃集团创立于1927年。是的卡车、客车、建筑设备、船舶和工业应用的驱动系统、以及航空元件的制造商和服务提供商之一。在全球19个国家设有生产基地。 客户遍布全球180多个国家和地区。集团通过其所属经销商和独立经销商进行产品销售和服务。其遍布全球的服务网络快捷高效地解决客户的配件需求并提供其它服务。
> 实物图片
| | |
| 500KW沃尔沃发电机组实图 | 400KW沃尔沃发电机组实图 |
> 机组参数
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 | 技术文档
| | KVA | KW | | | | | | | |
| TH-68GF | 85 | 68 | TAD530GE | 4L | 108/130 | 4.76 | 213 | 2080×720×1450 | 1090 |
| TH-75GF | 93.75 | 75 | TAD531GE | 4L | 108/130 | 4.76 | 218 | 2080×750×1450 | 1150 |
| TH-80GF | 100 | 80 | TAD531GE | 4L | 108/130 | 4.76 | 218 | 2080×750×1450 | 1150 |
| TH-90GF | 112.5 | 90 | TAD532GE | 4L | 108/130 | 4.76 | 214 | 2280×900×1450 | 1250 |
| TH-100GF | 125 | 100 | TAD532GE | 4L | 108/130 | 4.76 | 214 | 2280×900×1450 | 1250 |
| TH-120GF | 150 | 120 | TAD731GE | 6L | 108/130 | 7.15 | 215 | 2400×870×1450 | 1560 |
| TH-150GF | 188 | 150 | TAD732GE | 6L | 108/130 | 7.15 | 213 | 2600×1050×1500 | 1600 |
| TH-180GF | 225 | 180 | TAD733GE | 6L | 108/130 | 7.15 | 216 | 2600×1050×1770 | 1800 |
| TH-200GF | 250 | 200 | TAD734GE | 6L | 108/130 | 7.15 | 204 | 2600×1120×1670 | 2700 |
| TH-250GF | 312.5 | 250 | TAD1341GE | 6L | 131/158 | 12.78 | 191 | 2950×1120×1595 | 2700 |
| TH-280GF | 350 | 280 | TAD1342GE | 6L | 131/158 | 12.78 | 191 | 2950×1120×1595 | 2700 |
| TH-300GF | 375 | 300 | TAD1343GE | 6L | 131/158 | 12.78 | 192 | 3130×1115×1800 | 3000 |
| TH-320GF | 400 | 320 | TAD1344GE | 6L | 131/158 | 12.78 | 194 | 3130×1115×1800 | 3000 |
| TH-360GF | 450 | 360 | TAD1345GE | 6L | 131/158 | 12.78 | 196 | 3205×1115×1800 | 3200 |
| TH-400GF | 500 | 400 | TAD1641GE | 6L | 144/165 | 16.12 | 199 | 3300×1160×2000 | 3800 |
| TH-450GF | 562.5 | 450 | TAD1642GE | 6L | 144/165 | 16.12 | 198 | 3300×1160×2000 | 3810 |
| TH-500GF | 625 | 500 | TWD1643GE | 6L | 144/165 | 16.12 | 199 | 3405×1397×2000 | 4050 |
1. 以上技术参数为50Hz，额定电压400/230V，功率因数0.8，接线方式为3相4线。60Hz发电机组可以根据客户的特殊需要订制。
2. 发电机可以根据客户的需要选用斯坦福、莉莱森玛、马拉松等知名品牌。
3. 本数据表仅供参考，如有更改恕不另行通知。
下一篇： 珀金斯柴油发电机组
上一篇： 重庆科克柴油发电机组
查看更多 >> 推荐产品
上柴柴油发电机组
我公司是上柴发电机组主机配套OEM授权厂家，所生产的“泰海”牌上柴发电机是选用我国开发早、使用为广泛的135柴油发动机，其技术成熟、零配件易购，功率范围大。…
沃尔沃柴油发电机组
沃尔沃VOLVO系列环保型机组，排放达到欧盟二号或三号及EPA环保标准，发动机选用久负盛名的瑞典沃尔沃集团生产的电子喷射柴油发动机，沃尔沃始创于1927年，长期.…
奔驰柴油发电机组
我公司生产的MTU柴油发电机组就是选用家喻户晓的德国戴姆勒·克莱斯勒（奔驰）MTU电子喷射柴油发动机来成套。凯华作为专业柴油发电机组生产商，所生产的MTU发电机.…
济柴柴油发电机组
我公司生产的济柴发电机组选用中油济柴生产研制的190系列柴油发动机来成套。作为专业柴油发电机组生产商，所生产的济柴柴油发电机组具有可靠性高、功率强劲、配件易购和.…
友情链接：
康明斯柴油发电机组 |
玉柴柴油发电机组 |
上柴柴油发电机组 |
网站首页
关于我们
产品中心
新闻中心
服务支持
案例展示
企业文化
联系我们
产品展示
潍坊柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
康明斯柴油发电机组
联系我们
手　机：15205261598
联系人：李经理
电　话：0523-86212778
邮　箱：305348488@qq.com
公司地址：江苏省泰州市罡杨镇纯垛村工业园1号
Copyright 泰州泰海机电设备有限公司
苏ICP备16011346号-1
15205261598
0523-86212778
手机访问
