URL: http://jstaihai.com/InfoProductView.asp?id=2238
Accessed: 2026-11-13

珀金斯柴油发电机组-产品展示_泰州泰海机电设备有限公司
欢迎访问泰州泰海机电设备有限公司官网！
联系我们
关于我们
产品中心
手机访问
泰州泰海机电设备有限公司
Taizhou Taihai Mechanical and Electrical Equipment Co., Ltd.
咨询热线 15205261598
网站首页
关于我们
产品中心
新闻中心
公司新闻
行业新闻
服务支持
案例展示
企业文化
联系我们
产品分类
康明斯柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
重庆科克柴油发电机组
沃尔沃柴油发电机组
珀金斯柴油发电机组
奔驰柴油发电机组
道依茨柴油发电机组
斗山大宇柴油发电机组
潍坊柴油发电机组
济柴柴油发电机组
无动柴油发电机组
康明斯船用发电机组
推荐产品
上柴柴油发电机组
沃尔沃柴油发电机组
奔驰柴油发电机组
济柴柴油发电机组
静音柴油发电机组
高压柴油发电机组
咨询热线: 15205261598
首页 > 产品中心
珀金斯柴油发电机组
珀金斯柴油发电机组
发布日期：2018/9/29
产品概述：珀金斯柴油发电机组选用原装珀金斯发动机，其产品系列齐全，功率覆盖范围广，具有卓越的稳定性、可靠性、耐用性和使用寿命，能为您提供低的运营成本和快速的“回报”周期，而广泛应用于通讯、工业、户外工程、矿山、抗险，军事等领域。。
15205261598
产品介绍
珀金斯柴油发电机组选用原装珀金斯发动机，其产品系列齐全，功率覆盖范围广，具有卓越的稳定性、可靠性、耐用性和使用寿命，能为您提供低的运营成本和快速的“回报”周期，而广泛应用于通讯、工业、户外工程、矿山、抗险，军事等领域。400、1100、1300、2000和4000系列柴油机由英国珀金斯及其属下生产厂按其全球统一的质量标准生产。珀金斯公司遍布全球的服务网，为客户提供可以信赖的服务保障。
我公司生产的帕金斯柴油发电机组选用英国珀金斯Perkins柴油发动机来成套。我公司具有几十年专业生产perkins柴油发电机组生产经验，所生产的珀金斯系列柴油发电机组具有体积小巧、重量轻、动力强劲、节能环保、可靠性高和维护简便等特点，可以满足不同客户的需求。
英国 Perkins（珀金斯）发动机有限公司创立于1932年，为全球领先的发动机制造商，是4 至2000KW功率非公路用柴油及天然气发动机市场的翘楚。Perkins公司擅长为客户量身定做发动机，完全满足客户的特定需求，因而备受设备生产商信赖。凭此优势，公司现时向全球1,000 多家主要设备生产商供应发动机，这些发动机应用于5,000多种不同场合，覆盖五大市场：农用机械、建筑／工程机械、发电设备、工业用设 备和物料装卸设备。
>> 实物图片
| | |
| 20KW帕金斯发电机组实图 | | 1250KW帕金斯发电机组实图
>> 机组参数
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程(mm) | 排气量(L) | 燃油消耗量(L/h) | 外形尺寸(L×W×H)(mm) | 重量 | 技术文档
| | KVA | KW | | | | | | | |
| THP-8GF | 10 | 8 | 403D-11G | 3L | 77/81 | 1.131 | 2.0 | 1100×450×940 | 290 |
| THP-10GF | 12.5 | 10 | 403D-15G | 3L | 84/90 | 1.496 | 3.2 | 1200×500×1000 | 380 |
| THP-16GF | 20 | 16 | 404D-22G | 4L | 84/100 | 2.216 | 4.0 | 1350×530×1000 | 456 |
| THP-20GF | 25 | 20 | 404D-22TG | 4L | 84/100 | 2.216 | 5.0 | 1350×530×1000 | 480 |
| THP-24GF | 30 | 24 | 1103A-33G | 3L | 105/127 | 3.3 | 5.4 | 1740×730×1565 | 762 |
| THP-36GF | 45 | 36 | 1103A-33TG1 | 3L | 105/127 | 3.3 | 8.2 | 2030×730×1565 | 870 |
| THP-50GF | 62.5 | 50 | 1104A-44TG1 | 4L | 105/127 | 4.4 | 11.2 | 2135×730×1595 | 978 |
| THP-64GF | 80 | 64 | 1104A-44TG2 | 4L | 105/127 | 4.4 | 14.0 | 2135×730×1595 | 1018 |
| THP-75GF | 93.7 | 75 | 1006TG1A | 6L | 100/127 | 5.99 | 16.5 | 2235×730×1595 | 1050 |
| THP-80GF | 100 | 80 | 1006TG2A | 6L | 100/127 | 5.99 | 16.5 | 2235×730×1595 | 1050 |
| | | | 1104C-44TAG2 | 4L | 105/127 | 4.4 | 17.1 | 2235×730×1595 | 1090 |
| THP-100GF | 125 | 100 | 1106A-70TAG1 | 6L | 105/135 | 7.01 | 24.1 | 2565×730×1575 | 1376 |
| | | | 1006TAG | 6L | 100/127 | 5.99 | 24.1 | 2565×730×1575 | 1376 |
| THP-120GF | 150 | 120 | 1006TAG2 | 6L | 100/127 | 5.99 | 31 | 2565×730×1575 | 1416 |
| | | | 1106A-70TAG2 | 6L | 105/135 | 7.01 | 31 | 2565×730×1575 | 1416 |
| THP-140GF | 175 | 140 | 1106A-70TAG3 | 6L | 105/135 | 7.01 | 31 | 2645×730×1630 | 1644 |
| | | | 1106C-E66TAG4 | 6L | 105/127 | 6.6 | 31 | 2645×730×1630 | 1644 |
| THP-150GF | 187.5 | 150 | 1106A-70TAG4 | 6L | 105/135 | 7.01 | 31 | 2645×730×1630 | 1644 |
| THP-160GF | 200 | 160 | 1306C-E87TAG3 | 6L | 116.6/135.9 | 8.7 | 36.8 | 3035×900×1525 | 1695 |
| THP-180GF | 225 | 180 | 1306C-E87TAG4 | 6L | 116.6/135.9 | 8.7 | 39.7 | 3035×900×1525 | 1695 |
| THP-200GF | 250 | 200 | 1306C-E87TAG6 | 6L | 116.6/135.9 | 8.7 | 42.6 | 3035×900×1525 | 2035 |
| THP-280GF | 350 | 280 | 2206A-E13TAG2 | 6L | 130/157 | 12.5 | 54 | 3500×1105×1960 | 3385 |
| THP-320GF | 400 | 320 | 2206A-E13TAG3 | 6L | 130/157 | 12.5 | 62 | 3500×1105×1960 | 3385 |
| THP-360GF | 450 | 360 | 2506A-E15TAG1 | 6L | 137/171 | 15.2 | 72 | 3935×1150×2080 | 3583 |
| THP-400GF | 500 | 400 | 2506A-E15TAG2 | 6L | 137/171 | 15.2 | 76 | 3935×1150×2080 | 3691 |
| THP-480GF | 600 | 480 | 2806A-E18TAG1A | 6L | 145/183 | 18.13 | 90 | 3960×1535×2100 | 4298 |
| THP-500GF | 625 | 500 | 2806A-E18TAG2 | 6L | 145/183 | 18.13 | 97 | 3960×1535×2100 | 4453 |
| THP-600GF | 750 | 600 | 4006-23TAG2A | 6L | 160/190 | 22.921 | 130 | 4450×1650×2290 | 5413 |
| THP-640GF | 800 | 640 | 4006-23TAG3A | 6L | 160/190 | 22.921 | 130 | 4450×1710×2290 | 5422 |
| THP-700GF | 875 | 700 | 4008TAG1A | 8V | 160/190 | 30.561 | 163 | 4700×2045×2475 | 7600 |
| THP-800GF | 1000 | 800 | 4008TAG2A | 8V | 160/190 | 30.561 | 163 | 4700×2045×2475 | 7639 |
| THP-1000GF | 1250 | 1000 | 4012-46TWG2A | 12V | 160/190 | 45.842 | 196 | 5220×2130×2600 | 9230 |
| THP-1200GF | 1500 | 1200 | 4012-46TAG2A | 12V | 160/190 | 45.842 | 237 | 5220×2130×2600 | 9720 |
| THP-1350GF | 1687 | 1350 | 4012-46TAG3A | 12V | 160/190 | 45.842 | 275 | 5220×2130×2600 | 10000 |
| THP-1500GF | 1875 | 1500 | 4016TAG1A | 16V | 160/190 | 61.123 | 287 | 5220×2130×2600 | 13155 |
| THP-1600GF | 2000 | 1600 | 4016TAG2A | 16V | 160/190 | 61.123 | 326 | 5770×2800×3520 | 13450 |
| | | | 4016-61TRG2 | 16V | 160/190 | 61.123 | 326 | 5770×2800×3520 | 13450 |
| THP-1800GF | 2250 | 1800 | 4016-61TRG3 | 16V | 160/190 | 61.123 | 326 | 5770×2800×3520 | 13450 |
1. 以上技术参数为50Hz，额定电压400/230V，功率因数0.8，接线方式为3相4线。60Hz发电机组可以根据客户的特殊需要订制。
2. 发电机可以根据客户的需要选用斯坦福、莉莱森玛、马拉松、英格等知名品牌。
3. 本数据表仅供参考，如有更改恕不另行通知。
下一篇： 奔驰柴油发电机组
上一篇： 沃尔沃柴油发电机组
查看更多 >> 推荐产品
上柴柴油发电机组
我公司是上柴发电机组主机配套OEM授权厂家，所生产的“泰海”牌上柴发电机是选用我国开发早、使用为广泛的135柴油发动机，其技术成熟、零配件易购，功率范围大。…
沃尔沃柴油发电机组
沃尔沃VOLVO系列环保型机组，排放达到欧盟二号或三号及EPA环保标准，发动机选用久负盛名的瑞典沃尔沃集团生产的电子喷射柴油发动机，沃尔沃始创于1927年，长期.…
奔驰柴油发电机组
我公司生产的MTU柴油发电机组就是选用家喻户晓的德国戴姆勒·克莱斯勒（奔驰）MTU电子喷射柴油发动机来成套。凯华作为专业柴油发电机组生产商，所生产的MTU发电机.…
济柴柴油发电机组
我公司生产的济柴发电机组选用中油济柴生产研制的190系列柴油发动机来成套。作为专业柴油发电机组生产商，所生产的济柴柴油发电机组具有可靠性高、功率强劲、配件易购和.…
友情链接：
康明斯柴油发电机组 |
玉柴柴油发电机组 |
上柴柴油发电机组 |
网站首页
关于我们
产品中心
新闻中心
服务支持
案例展示
企业文化
联系我们
产品展示
潍坊柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
康明斯柴油发电机组
联系我们
手　机：15205261598
联系人：李经理
电　话：0523-86212778
邮　箱：305348488@qq.com
公司地址：江苏省泰州市罡杨镇纯垛村工业园1号
Copyright 泰州泰海机电设备有限公司
苏ICP备16011346号-1
15205261598
0523-86212778
手机访问
