URL: http://jstaihai.com/InfoProductView.asp?id=2237
Accessed: 2026-11-13

奔驰柴油发电机组-产品展示_泰州泰海机电设备有限公司
欢迎访问泰州泰海机电设备有限公司官网！
联系我们
关于我们
产品中心
手机访问
泰州泰海机电设备有限公司
Taizhou Taihai Mechanical and Electrical Equipment Co., Ltd.
咨询热线 15205261598
网站首页
关于我们
产品中心
新闻中心
公司新闻
行业新闻
服务支持
案例展示
企业文化
联系我们
产品分类
康明斯柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
重庆科克柴油发电机组
沃尔沃柴油发电机组
珀金斯柴油发电机组
奔驰柴油发电机组
道依茨柴油发电机组
斗山大宇柴油发电机组
潍坊柴油发电机组
济柴柴油发电机组
无动柴油发电机组
康明斯船用发电机组
推荐产品
上柴柴油发电机组
沃尔沃柴油发电机组
奔驰柴油发电机组
济柴柴油发电机组
静音柴油发电机组
高压柴油发电机组
咨询热线: 15205261598
首页 > 产品中心
奔驰柴油发电机组
奔驰柴油发电机组
发布日期：2018/9/29
产品概述：我公司生产的MTU柴油发电机组就是选用家喻户晓的德国戴姆勒·克莱斯勒（奔驰）MTU电子喷射柴油发动机来成套。凯华作为专业柴油发电机组生产商，所生产的MTU发电机组具有技术先进、性能卓越、环保和使用寿命长等特点。
。
15205261598
产品介绍
MTU系列环保型大功率机组，选用喻家户晓的德国戴姆勒·克莱斯勒（奔驰）MTU电子喷射柴油发动机来成套。MTU的历史可追溯到十八世纪机械化时代。而今，秉承优良传统的MTU始终以其无可比拟的先进技术站在世界发动机生产商的前列。 MTU发动机的优良品质与凯华提出的可靠、技术先进、环保和长使用寿命的理念完全吻合。
我公司生产的MTU柴油发电机组就是选用家喻户晓的德国戴姆勒·克莱斯勒（奔驰）MTU电子喷射柴油发动机来成套。凯华作为专业柴油发电机组生产商，所生产的MTU发电机组具有技术先进、性能卓越、环保和使用寿命长等特点。
MTU是德国戴姆勒-克莱斯勒集团的柴油机推进系统部分，也是世界上顶尖的重载柴油机制造公司，其产品广泛用于军事、铁道、越野车辆，海上舰艇及电站（包括不停顿备用电站）。
早于1883年MTU便开发出了高速车用内燃机，1901年又设计、制造了世界著名的梅赛德斯（Mercedes）汽车，以后又陆续开发了多种高级豪华的车型及发动机。1909年开始设计制造飞机发动机,1923年又开始生产高级性能的柴油发动机。至今，其生产的发动机已超过174000台，用户遍及世界各地。德国奔驰MTU的2000系列、4000系列是目前先进的柴油发动机。是德国发动机涡轮机联盟弗里的希哈芬有限公司（MTU）于1997年开发制造上市的，包括八缸、十二缸、十六缸、十八缸、二十缸五种不同型号，输出功率范围由270KW至2720KW。
它是一种超前的设计，并装备电子管理系统MDEC，该电子管理系统改变了传统高压油泵的概念，类似于“高级轿车”上的电喷（一个缸对应一个电喷泵）。MDEC电子管理系统，即相当于在德国奔驰2000、4000系列发动机上装了一个工业电脑，并有很多传感器通过许多电缆联接至电脑上，而电脑中的模块是出厂前固化的，以确保在不同的环境、不同的工况下，都能给出一个最佳的电喷量：喷油压力、喷油量、喷油角度、喷油的开启和关闭时间。
> 实物图片
| | |
| 800KW奔驰发电机组实图 | | 800KW奔驰发电机组实图
> 机组参数
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程(mm) | 排气量 (L) | 燃油消耗量(g/kwh) | 外形尺寸(L×W×H) (mm) | 重量(kg) | 技术文档
| | KVA | KW | | | | | | | |
| THM-224GF | 280 | 224 | 6R1600G10F | 6 | 122/150 | 10.5 | 201 | 3000×1335×1880 | 2795 |
| THM-250GF | 312.5 | 250 | 6R1600G20F | 6 | 122/150 | 10.5 | 199 | 3000×1335×1880 | 2795 |
| THM-300GF | 375 | 300 | 8V1600G10F | 8 | 122/150 | 14.0 | 191 | 3000×1590×1940 | 3570 |
| THM-320GF | 400 | 320 | 8V1600G20F | 8 | 122/150 | 14.0 | 190 | 3000×1590×1940 | 3570 |
| THM-360GF | 450 | 360 | 10V1600G10F | 10 | 122/150 | 17.5 | 191 | 3095×1590×1970 | 4065 |
| THM-400GF | 500 | 400 | 10V1600G20F | 10 | 122/150 | 17.5 | 190 | 3095×1590×1970 | 4065 |
| THM-480GF | 600 | 480 | 12V1600G10F | 12 | 122/150 | 21.0 | 192 | 3330×1590×1970 | 4100 |
| THM-528GF | 660 | 528 | 12V1600G20F | 12 | 122/150 | 21.0 | 191 | 3330×1590×1970 | 4100 |
| THM-520GF | 650 | 520 | 12V2000G25 | 12 | 130/150 | 23.88 | 161.2 | 4200×1650×2200 | 7000 |
| THM-640GF | 800 | 640 | 12V2000G65 | 12 | 130/150 | 23.88 | 161.2 | 4200×1650×2200 | 7000 |
| THM-728GF | 910 | 728 | 16V2000G25 | 16 | 130/150 | 31.84 | 178.6 | 4500×2000×2300 | 7850 |
| THM-800GF | 1000 | 800 | 16V2000G65 | 16 | 130/150 | 31.84 | 200.9 | 4500×2000×2300 | 7850 |
| THM-910GF | 1137 | 910 | 18V2000G65 | 18 | 130/150 | 35.82 | 226 | 4750×1800×2400 | 9000 |
| THM-1000GF | 1250 | 1000 | 12V4000G21R | 12 | 165/190 | 48.7 | 246.2 | 6150×2150×2400 | 11500 |
| THM-1150GF | 1437 | 1150 | 12V4000G23R | 12 | 170/210 | 57.2 | 269.7 | 6150×2150×2400 | 12000 |
| THM-1280GF | 1600 | 1280 | 12V4000G23 | 12 | 170/210 | 57.2 | 288.2 | 6150×2150×2400 | 13000 |
| THM-1360GF | 1700 | 1360 | 12V4000G23 | 12 | 170/210 | 57.2 | 303.3 | 6150×2150×2400 | 13500 |
| THM-1450GF | 1812 | 1450 | 12V4000G63 | 12 | 170/210 | 57.2 | 342.3 | 6150×2150×2400 | 14000 |
| THM-1640GF | 2050 | 1640 | 16V4000G23 | 16 | 170/210 | 76.3 | 384.3 | 6500×2600×2500 | 17000 |
| THM-1880GF | 2350 | 1880 | 16V4000G63 | 16 | 170/210 | 76.3 | 423.3 | 6550×2600×2500 | 17600 |
| THM-2000GF | 2500 | 2000 | 20V4000G23 | 20 | 170/210 | 95.4 | 478 | 8300×2950×2550 | 24000 |
| THM-2330GF | 2912 | 2330 | 20V4000G63 | 20 | 170/210 | 95.4 | 518.8 | 8300×2950×2550 | 24500 |
| THM-2500GF | 3125 | 2500 | 20V4000G63L | 20 | 170/210 | 95.4 | 558.9 | 8300×2950×2550 | 25000 |
1. 以上技术参数为50Hz，额定电压400/230V，功率因数0.8，接线方式为3相4线。60Hz发电机组可以根据客户的特殊需要订制。
2. 发电机可以根据客户的需要选用斯坦福、莉莱森玛、马拉松、英格等知名品牌。
3. 本数据表仅供参考，如有更改恕不另行通知。
下一篇： 道依茨柴油发电机组
上一篇： 珀金斯柴油发电机组
查看更多 >> 推荐产品
上柴柴油发电机组
我公司是上柴发电机组主机配套OEM授权厂家，所生产的“泰海”牌上柴发电机是选用我国开发早、使用为广泛的135柴油发动机，其技术成熟、零配件易购，功率范围大。…
沃尔沃柴油发电机组
沃尔沃VOLVO系列环保型机组，排放达到欧盟二号或三号及EPA环保标准，发动机选用久负盛名的瑞典沃尔沃集团生产的电子喷射柴油发动机，沃尔沃始创于1927年，长期.…
奔驰柴油发电机组
我公司生产的MTU柴油发电机组就是选用家喻户晓的德国戴姆勒·克莱斯勒（奔驰）MTU电子喷射柴油发动机来成套。凯华作为专业柴油发电机组生产商，所生产的MTU发电机.…
济柴柴油发电机组
我公司生产的济柴发电机组选用中油济柴生产研制的190系列柴油发动机来成套。作为专业柴油发电机组生产商，所生产的济柴柴油发电机组具有可靠性高、功率强劲、配件易购和.…
友情链接：
康明斯柴油发电机组 |
玉柴柴油发电机组 |
上柴柴油发电机组 |
网站首页
关于我们
产品中心
新闻中心
服务支持
案例展示
企业文化
联系我们
产品展示
潍坊柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
康明斯柴油发电机组
联系我们
手　机：15205261598
联系人：李经理
电　话：0523-86212778
邮　箱：305348488@qq.com
公司地址：江苏省泰州市罡杨镇纯垛村工业园1号
Copyright 泰州泰海机电设备有限公司
苏ICP备16011346号-1
15205261598
0523-86212778
手机访问
