URL: http://jstaihai.com/InfoProductView.asp?id=2221
Accessed: 2026-11-03

济柴柴油发电机组-产品展示_泰州泰海机电设备有限公司
欢迎访问泰州泰海机电设备有限公司官网！
联系我们
关于我们
产品中心
手机访问
泰州泰海机电设备有限公司
Taizhou Taihai Mechanical and Electrical Equipment Co., Ltd.
咨询热线 15205261598
网站首页
关于我们
产品中心
新闻中心
公司新闻
行业新闻
服务支持
案例展示
企业文化
联系我们
产品分类
康明斯柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
重庆科克柴油发电机组
沃尔沃柴油发电机组
珀金斯柴油发电机组
奔驰柴油发电机组
道依茨柴油发电机组
斗山大宇柴油发电机组
潍坊柴油发电机组
济柴柴油发电机组
无动柴油发电机组
康明斯船用发电机组
推荐产品
上柴柴油发电机组
沃尔沃柴油发电机组
奔驰柴油发电机组
济柴柴油发电机组
静音柴油发电机组
高压柴油发电机组
咨询热线: 15205261598
首页 > 产品中心
济柴柴油发电机组
济柴柴油发电机组
发布日期：2018/9/29
产品概述：我公司生产的济柴发电机组选用中油济柴生产研制的190系列柴油发动机来成套。作为专业柴油发电机组生产商，所生产的济柴柴油发电机组具有可靠性高、功率强劲、配件易购和使用寿命长等特点。
。
15205261598
产品介绍
我公司生产的济柴发电机组选用中油济柴生产研制的190系列柴油发动机来成套。作为专业柴油发电机组生产商，所生产的济柴柴油发电机组具有可靠性高、功率强劲、配件易购和使用寿命长等特点。
中国石油济南柴油机股份有限公司（简称中油济柴），是中国石油天然气集团公司下属的动力装备研发制造企业；是中国内燃机行业涉足石油钻探领域的企业；是中国获得大功率内燃机金牌产品的企业；是中国荣获“中国驰名商标”的非道路用大功率内燃机企业；也是中国气体发动机行业影响力品牌。济柴产品广泛应用于石油钻探、船用动力、可燃气体利用、电站、机车、军用等领域,遍布全国油气田和32个省、自治区、直辖市及港澳台地区，出口到美国、日本、俄罗斯、意大利、印尼、新加坡、苏丹、突尼斯等40多个国家和地区，形成了市场领域广、市场份额大的多元化市场格局。
“济柴”牌柴油机是中国的大功率内燃机金牌产品，各种机械钻机，电驱动钻机、复合钻机及单机泵组动力，能够在海洋、高原、沙漠、高寒等恶劣环境中正常工作，装备了中国90%以上的石油钻井队。
机组选用济柴发动机，该机经过多年来的研制、开发、不断地吸取现代内燃机领域中卓有成效的科技成果，使其具有技术经济指标先进、结构紧凑、起动迅速、易于操作、维修方便、能适应各种恶劣环境条件下作业等特点。
> 实物图片
|
| 800KW济柴柴油发电机组实图
> 机组参数
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg)
| | KVA | KW | | | | | | |
| TH-600GF | 750 | 600 | 8190ZLC | 8L | 190/210 | 47.6 | 204 | 5800×1750×2900 | 10000
| TH-640GF | 800 | 640 | 8190ZLC | 8L | 190/210 | 47.6 | 204 | 5800×1750×2900 | 10000
| TH-720GF | 900 | 720 | Z12V190B | 12V | 190/210 | 71.5 | 205 | 5800×1750×2900 | 10000
| TH-800GF | 1000 | 800 | Z12V190B | 12V | 190/210 | 71.5 | 205 | 5800×1750×2900 | 10000
| TH-850GF | 1062 | 850 | Z12V190B | 12V | 190/210 | 71.5 | 205 | 5800×1750×2900 | 10000
| TH-900GF | 1125 | 900 | G12V190ZL | 12V | 190/210 | 71.45 | 205 | 5800×1750×2900 | 10000
| TH-1000GF | 1250 | 1000 | A12V190ZLD | 12V | 190/215 | 73.15 | 205 | 5920×1970×2900 | 14000
| TH-1200GF | 1500 | 1200 | A12V190ZLD | 12V | 190/215 | 73.15 | 205 | 5920×1970×2900 | 14000
| TH-1500GF | 1875 | 1500 | H12V190Z | 12V | 190/215 | 73.15 | 202 | 5920×1970×2900 | 14000
| TH-1600GF | 2000 | 1600 | H12V190Z | 12V | 190/215 | 73.15 | 202 | 5920×1970×2900 | 14000
| TH-1800GF | 2250 | 1800 | H16V190ZL | 16V | 190/215 | 97.53 | 200 | 6200×1970×2900 | 15000
| TH-2000GF | 2500 | 2000 | H16V190ZL | 16V | 190/215 | 97.53 | 200 | 6200×1970×2900 | 15000
| TH-2200GF | 2750 | 2200 | H16V190ZL | 16V | 190/215 | 97.53 | 200 | 6200×1970×2900 | 15000
| TH-2300GF | 2875 | 2300 | H16V190ZL | 16V | 190/215 | 97.53 | 200 | 6200×1970×2900 | 15000
| TH-2400GF | 3000 | 2400 | H16V190ZL | 16V | 190/215 | 97.53 | 200 | 6200×1970×2900 | 16000
1. 以上技术参数为50Hz，额定电压400/230V，功率因数0.8，接线方式为3相4线。60Hz发电机组可以根据客户的特殊需要订制。
2. 发电机可以根据客户的需要选用斯坦福、莉莱森玛、马拉松等知名品牌。
3. 本数据表仅供参考，如有更改恕不另行通知。
下一篇： 无动柴油发电机组
上一篇： 潍坊柴油发电机组
查看更多 >> 推荐产品
上柴柴油发电机组
我公司是上柴发电机组主机配套OEM授权厂家，所生产的“泰海”牌上柴发电机是选用我国开发早、使用为广泛的135柴油发动机，其技术成熟、零配件易购，功率范围大。…
沃尔沃柴油发电机组
沃尔沃VOLVO系列环保型机组，排放达到欧盟二号或三号及EPA环保标准，发动机选用久负盛名的瑞典沃尔沃集团生产的电子喷射柴油发动机，沃尔沃始创于1927年，长期.…
奔驰柴油发电机组
我公司生产的MTU柴油发电机组就是选用家喻户晓的德国戴姆勒·克莱斯勒（奔驰）MTU电子喷射柴油发动机来成套。凯华作为专业柴油发电机组生产商，所生产的MTU发电机.…
济柴柴油发电机组
我公司生产的济柴发电机组选用中油济柴生产研制的190系列柴油发动机来成套。作为专业柴油发电机组生产商，所生产的济柴柴油发电机组具有可靠性高、功率强劲、配件易购和.…
友情链接：
康明斯柴油发电机组 |
玉柴柴油发电机组 |
上柴柴油发电机组 |
网站首页
关于我们
产品中心
新闻中心
服务支持
案例展示
企业文化
联系我们
产品展示
潍坊柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
康明斯柴油发电机组
联系我们
手　机：15205261598
联系人：李经理
电　话：0523-86212778
邮　箱：305348488@qq.com
公司地址：江苏省泰州市罡杨镇纯垛村工业园1号
Copyright 泰州泰海机电设备有限公司
苏ICP备16011346号-1
15205261598
0523-86212778
手机访问
