URL: http://jstaihai.com/InfoProductView.asp?id=2220
Accessed: 2026-11-03

无动柴油发电机组-产品展示_泰州泰海机电设备有限公司
欢迎访问泰州泰海机电设备有限公司官网！
联系我们
关于我们
产品中心
手机访问
泰州泰海机电设备有限公司
Taizhou Taihai Mechanical and Electrical Equipment Co., Ltd.
咨询热线 15205261598
网站首页
关于我们
产品中心
新闻中心
公司新闻
行业新闻
服务支持
案例展示
企业文化
联系我们
产品分类
康明斯柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
重庆科克柴油发电机组
沃尔沃柴油发电机组
珀金斯柴油发电机组
奔驰柴油发电机组
道依茨柴油发电机组
斗山大宇柴油发电机组
潍坊柴油发电机组
济柴柴油发电机组
无动柴油发电机组
康明斯船用发电机组
推荐产品
上柴柴油发电机组
沃尔沃柴油发电机组
奔驰柴油发电机组
济柴柴油发电机组
静音柴油发电机组
高压柴油发电机组
咨询热线: 15205261598
首页 > 产品中心
无动柴油发电机组
无动柴油发电机组
发布日期：2018/9/29
产品概述：我公司是无动万迪柴油发电机组主机配套OEM厂家。我公司无动发电机组选用无锡万迪动力集团有限公司生产研制的柴油发动机来成套。作为专业柴油发电机组生产商，所生产的无动柴油发电机组具有良好的可靠性、配件易购和使用寿命长等特点。
。
15205261598
产品介绍
我公司是无动万迪柴油发电机组主机配套OEM厂家。我公司无动发电机组选用无锡万迪动力集团有限公司生产研制的柴油发动机来成套。作为专业柴油发电机组生产商，所生产的无动柴油发电机组具有良好的可靠性、配件易购和使用寿命长等特点。
无锡动力是中国内燃机工业协会中缸径多缸柴油机分会的副理事长及秘书长单位。公司被中国市场调查研究中心评为中国内燃机制造10强企业。公司研制生产的万迪牌柴油机2005年获"中国柴油机十大影响力品牌"，获得出口产品质量许可证书，被授予江苏省著名商标和江苏名牌产品称号。在行业内率先获得了国家环保总局颁发的非道路移动机械用柴油机的国Ⅱ阶段排放达标型式认证证书。压燃式多缸内燃机（WD138系列）被列入工信部《节能机电设备（产品）推荐目录》，获颁机械工业节能机电设备（产品）证书。
无动柴油发电机组系列：一是WD系列6缸，二是WD系列12缸，三是WD蓝迪系列。
无动万迪柴油发电机组是我司选用无锡工程股份公司“万迪”牌柴油机配置斯坦福、莉莱森玛等名牌发电机。无动万迪柴油机在原有的优秀品质基础上，选用高供油速率的P型高压油泵与多孔低贯量喷油器匹配，使油机功 率更大、综合性能更优良。
> 实物图片
| |
| 800KW无动发电机组实图 | 并机无动发电机组实图
> 机组参数
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg)
| | KVA | KW | | | | | | |
| TH-100GF | 125 | 100 | WD129D11 | 6 | 135/150 | 12.9 | 198 | 2650×900×1400 | 2000
| TH-120GF | 150 | 120 | WD150D15 | 6 | 140/160 | 14.8 | 198 | 2650×900×1400 | 2200
| TH-150GF | 187.5 | 150 | WD129TD16 | 6 | 135/150 | 12.9 | 198 | 2650×900×1400 | 2200
| TH-160GF | 200 | 160 | WD129TD17 | 6 | 135/150 | 12.9 | 198 | 2650×900×1400 | 2200
| TH-180GF | 225 | 180 | WD135TD19 | 6 | 135/150 | 13.5 | 198 | 2650×900×1400 | 2200
| TH-200GF | 250 | 200 | WD129TAD23 | 6 | 135/150 | 12.9 | 198 | 3000×1250×1900 | 2600
| TH-250GF | 312.5 | 250 | WD135TAD28 | 6 | 138/150 | 13.5 | 198 | 3000×1250×1900 | 3000
| TH-280GF | 350 | 280 | WD145TAD30 | 6 | 138/160 | 14.5 | 198 | 3000×1250×1900 | 3200
| TH-300GF | 375 | 300 | WD145TAD33L | 6 | 138/160 | 14.5 | 198 | 3000×1250×1900 | 3200
| TH-350GF | 438 | 350 | WD269TAD38 | 12 | 138/150 | 26.9 | 198 | 3500×1600×2100 | 4000
| TH-400GF | 500 | 400 | WD269TAD43 | 12 | 138/150 | 26.9 | 198 | 3650×1700×2200 | 4200
| TH-450GF | 563 | 450 | WD269TAD50 | 12 | 138/150 | 26.9 | 198 | 3650×1700×2200 | 4200
| TH-500GF | 625 | 500 | WD269TAD56 | 12 | 138/150 | 26.9 | 198 | 3650×1700×2200 | 4200
| TH-550GF | 687.5 | 550 | WD287TAD61L | 12 | 138/160 | 28.7 | 198 | 3700×1700×2200 | 4400
| KH-600GF | 750 | 600 | WD305TAD68 | 12 | 140/165 | 30.5 | 196 | 3700×1700×2200 | 4400
| KH-720GF | 900 | 720 | WD327TAD78 | 12 | 145/165 | 32.7 | 196 | 3700×1700×2200 | 4400
| KH-800GF | 1000 | 800 | WD327TAD88 | 12 | 145/165 | 32.7 | 196 | 3700×1700×2200 | 4400
1. 以上技术参数为50Hz，额定电压400/230V，功率因数0.8，接线方式为3相4线。60Hz发电机组可以根据客户的特殊需要订制。
2. 发电机可以根据客户的需要选用斯坦福、莉莱森玛、马拉松等知名品牌。
3. 本数据表仅供参考，如有更改恕不另行通知。
下一篇： 康明斯船用发电机组
上一篇： 济柴柴油发电机组
查看更多 >> 推荐产品
上柴柴油发电机组
我公司是上柴发电机组主机配套OEM授权厂家，所生产的“泰海”牌上柴发电机是选用我国开发早、使用为广泛的135柴油发动机，其技术成熟、零配件易购，功率范围大。…
沃尔沃柴油发电机组
沃尔沃VOLVO系列环保型机组，排放达到欧盟二号或三号及EPA环保标准，发动机选用久负盛名的瑞典沃尔沃集团生产的电子喷射柴油发动机，沃尔沃始创于1927年，长期.…
奔驰柴油发电机组
我公司生产的MTU柴油发电机组就是选用家喻户晓的德国戴姆勒·克莱斯勒（奔驰）MTU电子喷射柴油发动机来成套。凯华作为专业柴油发电机组生产商，所生产的MTU发电机.…
济柴柴油发电机组
我公司生产的济柴发电机组选用中油济柴生产研制的190系列柴油发动机来成套。作为专业柴油发电机组生产商，所生产的济柴柴油发电机组具有可靠性高、功率强劲、配件易购和.…
友情链接：
康明斯柴油发电机组 |
玉柴柴油发电机组 |
上柴柴油发电机组 |
网站首页
关于我们
产品中心
新闻中心
服务支持
案例展示
企业文化
联系我们
产品展示
潍坊柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
康明斯柴油发电机组
联系我们
手　机：15205261598
联系人：李经理
电　话：0523-86212778
邮　箱：305348488@qq.com
公司地址：江苏省泰州市罡杨镇纯垛村工业园1号
Copyright 泰州泰海机电设备有限公司
苏ICP备16011346号-1
15205261598
0523-86212778
手机访问
