URL: http://jstaihai.com/InfoProductView.asp?id=2218
Accessed: 2026-11-13

天然气发电机组-产品展示_泰州泰海机电设备有限公司
欢迎访问泰州泰海机电设备有限公司官网！
联系我们
关于我们
产品中心
手机访问
泰州泰海机电设备有限公司
Taizhou Taihai Mechanical and Electrical Equipment Co., Ltd.
咨询热线 15205261598
网站首页
关于我们
产品中心
新闻中心
公司新闻
行业新闻
服务支持
案例展示
企业文化
联系我们
产品分类
康明斯柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
重庆科克柴油发电机组
沃尔沃柴油发电机组
珀金斯柴油发电机组
奔驰柴油发电机组
道依茨柴油发电机组
斗山大宇柴油发电机组
潍坊柴油发电机组
济柴柴油发电机组
无动柴油发电机组
康明斯船用发电机组
推荐产品
上柴柴油发电机组
沃尔沃柴油发电机组
奔驰柴油发电机组
济柴柴油发电机组
静音柴油发电机组
高压柴油发电机组
咨询热线: 15205261598
首页 > 产品中心
天然气发电机组
天然气发电机组
发布日期：2018/9/29
产品概述：燃气发电机组其主要燃料为天然气、油田伴生气、液化石油气等，普遍应用于油田及天然气资源丰富的地区。该机启动迅速，操作方便，保护系统齐全，各项经济指标先进，可做为油田及地方企业动力、电力设备。
。
15205261598
产品介绍
燃气发电机组其主要燃料为天然气、油田伴生气、液化石油气等，普遍应用于油田及天然气资源丰富的地区。该机启动迅速，操作方便，保护系统齐全，各项经济指标先进，可做为油田及地方企业动力、电力设备。
其主要应用有：
（1）利用井口伴生气带动抽油机；
（2）利用多余天然气发电上网；
（3）利用集输站分离的天然气带动注水泵和混输泵；
（4）天然气加气站，作替代电源或直接驱动压缩机；
（5）酒店作备用/替代电源；
（6）应用于冷热电联供系统，实现能源的梯级利用，综合效率高，降低运营成本；
（7）建立中小型发电站。
1、气体发动机：采用道依茨6M、8M、234、604、620系列和康明斯B系列，C系列，L系列，M系列，N系列，K系 列柴油发动机为开发本体，根据气体燃料的物理特性，对缸盖、活塞、活塞环、进排气门及气门座圈、凸轮轴等主要热负荷部件进行重新优化设计，延长了发动机在 高热负荷工况时的使用寿命。对风扇、散热水箱、中冷器、涡轮增压器、排气歧管等部件依据气体机特点重新选型，是真正意义上的气体发动机。
2、工业级点火控制系统：电控（ECU）顺序点火系统，根据气体发电机组使用工况，通过软件对其进行实时标定，编制负荷-点火MAP图，精确控制点火时间。匹配工业级高能量独立点火线圈（80毫焦-300毫焦可选择）和火花塞，提高燃烧效率，降低发动机排温，改善启动性能，稳定而可靠。
3、燃气专用速度控制系统：采用国际知名品牌燃气专用速度控制器，转速波动小，瞬态反应快，运行平稳，输出电源质量高，机组电器性能达到G2标准以上。
稳态转速调整率≤±0.2%
瞬态转速调整率≤±4%
频率波动率≤±0.5%
稳态电压调整率≤±0.3%
稳定时间≤2秒。
4、低压力设计、低燃料消耗：采用国际先进燃气流量控制技术、稀薄燃烧技术，优化增压系统，精确高能量点火，提供发动机燃烧效率，降低燃料消耗。管线压力达到0.5kpa即可使用。
5、发电机：采用知名品牌的无刷自励带电压自动调节器的同步发电机，主转子为整体凸极冲片，采用铝压铸和全阻尼绕组连成一体，绕组间层采用高级热固性环氧填充，具有良好的电气绝缘性和可靠的机械强度。发电机符合GB755,BS5000,VDE0530,NEMAMG1-22,IED34-1,CSA22.2和AS1359标准。
6、燃气供应安全阀组：燃气调节管线及安全设计符合欧盟气体零部件标准90/356/EWG的认证。
7、机组控制柜：采用国际知名品牌comAp控制器，有极高的可靠性和稳定性。模块化设计，结构紧凑，接线简单，操作简便，维修方便。控制屏具有4行超宽LCD文本显示及多种保护功能，可实现远程监控。
8、余热回收系统：采用高效率热交换器，回收缸套水和烟气余热，产生高品质热水或蒸汽，机组总热效率大于85%（可根据客人具体要求进行设计），符合欧洲DGRL 97/23标准 9、智能化热电联产控制控制系统：专利技术生产的智能CHP管理系统，能实现以热定电或以电定热，满足用户的不同需求。
10、静音设计：7米处机组噪音声压等级≤70分贝，部分机组小于55分贝。
11、气体机组制造标准：符合NEMA/ISO/IEC/CSA、ISO8528、ISO3046、GB/T2820.5-1997、BG/T22343-2008。
12、气体机组安全标准：符合欧洲燃气系统技术规范90/356/EWG、ECE R110、R67、CE标准。
> 技术参数
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 燃气消耗量 (m3/kwh) | 燃料 | 外形尺寸 (L×W×H) (mm) | 重量 (kg)
| | KVA | KW | | | | | | |
| KT-20GFT | 25 | 20 | 4NG3.9-G1 | 4 | 102/120 | ≤0.33 | NG | 2100×730×1570 | 880
| KT-27GFT | 34 | 27 | 4NG4.0-G1 | 4 | 100/127 | ≤0.33 | NG | 1800×730×1260 | 930
| KT-30GFT | 37.5 | 30 | 4NG3.9TAA-G1 | 4 | 102/120 | ≤0.33 | NG | 2100×730×1670 | 1190
| KT-40GFT | 50 | 40 | 6NG6.0-G1 | 6 | 100/127 | ≤0.33 | NG | 2100×780×1450 | 1190
| KT-42GFT | 52.5 | 42 | 4NG3.9TAA-G2 | 4 | 102/120 | ≤0.33 | NG | 2100×830×1670 | 1200
| KT-56GFT | 70 | 56 | 6NG5.9TAA-G1 | 6 | 102/120 | ≤0.33 | NG | 2490×830×1770 | 1400
| KT-75GFT | 94 | 75 | 6NG5.9TAA-G3 | 6 | 102/120 | ≤0.33 | NG | 2490×830×1770 | 1490
| KT-90GFT | 112 | 90 | 6NG5.9TAA-G4 | 6 | 102/120 | ≤0.33 | NG | 2490×830×1770 | 1560
| KT-100GFT | 125 | 100 | 6NG5.9TAA-G5 | 6 | 102/120 | ≤0.33 | NG | 2490×830×1770 | 1590
| KT-120GFT | 150 | 120 | 6NG8.3TAA-G1 | 6 | 114/135 | ≤0.33 | NG | 2680×860×1730 | 1710
| KT-130GFT | 163 | 130 | 6NG8.3TAA-G2 | 6 | 114/135 | ≤0.33 | NG | 2680×860×1730 | 1740
| KT-145GFT | 182 | 145 | 6NG8.3TAA-G3 | 6 | 114/135 | ≤0.33 | NG | 2680×860×1730 | 1770
| KT-160GFT | 200 | 160 | 6NG8.3TAA-G4 | 6 | 114/135 | ≤0.33 | NG | 2680×860×1730 | 1800
| KT-200GFT | 250 | 200 | 6NG8.9TAA-G1 | 6 | 114/135 | ≤0.33 | NG | 2800×1090×1715 | 2040
| KT-224GFT | 280 | 224 | 6NG14TA-G1 | 6 | 140/152 | ≤0.33 | NG | 2930×1100×1650 | 3410
| KT-250GFT | 312 | 250 | 6NG14TA-G2 | 6 | 140/152 | ≤0.33 | NG | 2930×1100×1650 | 3450
| KT-300GFT | 375 | 300 | 6NG14TAA-G1 | 6 | 140/152 | ≤0.33 | NG | 3485×1155×1640 | 3670
| KT-360GFT | 450 | 360 | 6NG19TA-G1 | 6 | 159/159 | ≤0.33 | NG | 3600×1355×1910 | 3970
| KT-400GFT | 500 | 400 | 6NG19TA-G2 | 6 | 159/159 | ≤0.33 | NG | 3600×1355×1910 | 4040
| KT-440GFT | 550 | 440 | 6NG19TA-G3 | 6 | 159/159 | ≤0.33 | NG | 3600×1355×1910 | 4170
| KT-500GFT | 625 | 500 | 6NG19TAA-G1 | 6 | 159/159 | ≤0.33 | NG | 3720×1640×2040 | 4470
| KT-528GFT | 660 | 528 | 12NG38TAA-G1 | 12 | 159/159 | ≤0.33 | NG | 4660×2090×2320 | 6900
| KT-640GFT | 800 | 640 | 12NG38TAA-G2 | 12 | 159/159 | ≤0.33 | NG | 4660×2090×2320 | 7400
| KT-728GFT | 910 | 728 | 12NG38TAA-G3 | 12 | 159/159 | ≤0.33 | NG | 4660×2090×2320 | 7720
| KT-830GFT | 1038 | 830 | 12NG38TAA-G4 | 12 | 159/159 | ≤0.33 | NG | 4660×2090×2320 | 7900
1. 以上技术参数为50Hz，额定电压400/230V，功率因数0.8，接线方式为3相4线。60Hz发电机组可以根据客户的特殊需要订制。
2. 发电机可以根据客户的需要选用凯华、凯捷利、斯坦福、莉莱森玛、马拉松等知名品牌。
3. 本数据表仅供参考，如有更改恕不另行通知。
下一篇： 柴油水泵机组
上一篇： 康明斯船用发电机组
查看更多 >> 推荐产品
上柴柴油发电机组
我公司是上柴发电机组主机配套OEM授权厂家，所生产的“泰海”牌上柴发电机是选用我国开发早、使用为广泛的135柴油发动机，其技术成熟、零配件易购，功率范围大。…
沃尔沃柴油发电机组
沃尔沃VOLVO系列环保型机组，排放达到欧盟二号或三号及EPA环保标准，发动机选用久负盛名的瑞典沃尔沃集团生产的电子喷射柴油发动机，沃尔沃始创于1927年，长期.…
奔驰柴油发电机组
我公司生产的MTU柴油发电机组就是选用家喻户晓的德国戴姆勒·克莱斯勒（奔驰）MTU电子喷射柴油发动机来成套。凯华作为专业柴油发电机组生产商，所生产的MTU发电机.…
济柴柴油发电机组
我公司生产的济柴发电机组选用中油济柴生产研制的190系列柴油发动机来成套。作为专业柴油发电机组生产商，所生产的济柴柴油发电机组具有可靠性高、功率强劲、配件易购和.…
友情链接：
康明斯柴油发电机组 |
玉柴柴油发电机组 |
上柴柴油发电机组 |
网站首页
关于我们
产品中心
新闻中心
服务支持
案例展示
企业文化
联系我们
产品展示
潍坊柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
康明斯柴油发电机组
联系我们
手　机：15205261598
联系人：李经理
电　话：0523-86212778
邮　箱：305348488@qq.com
公司地址：江苏省泰州市罡杨镇纯垛村工业园1号
Copyright 泰州泰海机电设备有限公司
苏ICP备16011346号-1
15205261598
0523-86212778
手机访问
