URL: http://jstaihai.com/InfoProductView.asp?id=2217
Accessed: 2026-11-13

柴油水泵机组-产品展示_泰州泰海机电设备有限公司
欢迎访问泰州泰海机电设备有限公司官网！
联系我们
关于我们
产品中心
手机访问
泰州泰海机电设备有限公司
Taizhou Taihai Mechanical and Electrical Equipment Co., Ltd.
咨询热线 15205261598
网站首页
关于我们
产品中心
新闻中心
公司新闻
行业新闻
服务支持
案例展示
企业文化
联系我们
产品分类
康明斯柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
重庆科克柴油发电机组
沃尔沃柴油发电机组
珀金斯柴油发电机组
奔驰柴油发电机组
道依茨柴油发电机组
斗山大宇柴油发电机组
潍坊柴油发电机组
济柴柴油发电机组
无动柴油发电机组
康明斯船用发电机组
推荐产品
上柴柴油发电机组
沃尔沃柴油发电机组
奔驰柴油发电机组
济柴柴油发电机组
静音柴油发电机组
高压柴油发电机组
咨询热线: 15205261598
首页 > 产品中心
柴油水泵机组
柴油水泵机组
发布日期：2018/9/29
产品概述：CSB-OTS型双吸中开离心泵系列特征： ·泵壳中开设计、拆卸方便，检查简易，当需要更换零件时，不会影响泵体和进出口管路的对准中心。 。
15205261598
产品介绍
我公司生产的KH-XBC型自动化柴油机消防泵水泵机组，以进口品牌珀金斯、道依茨、沃尔沃遍达，合资品牌康明斯，国产上柴、无动、济柴等柴油机为动力，通过专业厂家生产的高弹性联轴器或膜片式联轴器与水泵直接联接，由自启动液晶控制模块实现柴油机泵组的自动控制。可配备不同扬程和流量的水泵供客户按不同需要进行选择使用。
CSB-OTS型双吸中开离心泵系列特征： ·泵壳中开设计、拆卸方便，检查简易，当需要更换零件时，不会影响泵体和进出口管路的对准中心。 ·双吸设计具有优良的吸入性能，即使在大流量运行也能确保高的吸程。泵轴密封可以为非冷却的填料密封或非冷却式单端面非平衡型机械密封。·单级双吸离心泵是新型节能卧式中开泵，供输送清水或物理化学性质类似于水的其他液体，根据用户需求，通过改变泵结构及材质可用于输送多泥砂水或各类腐蚀性液体，该系列泵适用于工厂、矿山、城市给排水、电站、农田排灌及各种水利工程。
> 技术参数
| 柴油水泵型号 Diesel Pump Model | 流量 Flow | 扬程 Head | 转速 Revolving Speed | 吸入口径 Inflow Diameter | 排出口径 Discharge Diameter | 轴功率 Shaft Power | 柴油机 Diesel Engine
| | m3/h | L/S | m | r/min | mm | mm | KW | 功率Power | 型号Model
| CSB-TH150-78 | 162 | 45 | 78 | 2900 | 150 | 100 | 55 | 60 | 4BTA3.9-C80
| CSB-TH150-50 | 170 | 47 | 47 | 2900 | 150 | 100 | 37 | 60 | 4BTA3.9-C80
| CSB-TH200-95 | 234 | 65 | 93 | 2900 | 200 | 125 | 110 | 123 | 6BTA5.9-C165
| CSB-TH200-63 | 288 | 80 | 62 | 2900 | 200 | 125 | 75 | 82 | 4BTA3.9-C110
| CSB-TH200-42 | 288 | 80 | 41 | 2900 | 200 | 125 | 45 | 60 | 4BTA3.9-C80
| CSB-TH250-65 | 486 | 135 | 65 | 1450 | 250 | 150 | 132 | 163 | 6CTA8.3-G2
| CSB-TH250-39 | 486 | 135 | 38 | 1450 | 250 | 200 | 75 | 86 | 6BT5.9-G2
| CSB-TH250-24 | 486 | 135 | 23 | 1450 | 250 | 200 | 45 | 50 | 4BTA3.9-G2
| CSB-TH250-14 | 486 | 135 | 14 | 1450 | 250 | 200 | 30 | 36 | 4BT3.9-G2
| CSB-TH300-90 | 792 | 220 | 90 | 1450 | 300 | 200 | 300 | 370 | NTAA855-G7A
| CSB-TH300-58 | 792 | 220 | 548 | 1450 | 300 | 200 | 180 | 231 | NT855-GA
| CSB-TH300-32 | 792 | 220 | 32 | 1450 | 300 | 250 | 90 | 106 | 6BTA5.9-G2
| CSB-TH300-19 | 792 | 220 | 19 | 1450 | 300 | 250 | 55 | 86 | 6BT5.9-G2
| CSB-TH350-75 | 1260 | 350 | 75 | 1450 | 350 | 250 | 400 | 470 | KTAA19-G5
| CSB-TH350-44 | 1260 | 350 | 43 | 1450 | 350 | 300 | 220 | 264 | NTA855-G1A
| CSB-TH350-26 | 1260 | 350 | 26 | 1450 | 350 | 300 | 132 | 163 | 6CTA8.3-G2
| CSB-TH350-16 | 1260 | 350 | 16 | 1450 | 350 | 300 | 75 | 86 | 6BT5.9-G2
1. 以上技术参数为50Hz，额定电压400/230V，功率因数0.8，接线方式为3相4线。60Hz发电机组可以根据客户的特殊需要订制。
2. 发电机可以根据客户的需要选用凯华、凯捷利、斯坦福、莉莱森玛、马拉松等知名品牌。
3. 本数据表仅供参考，如有更改恕不另行通知。
下一篇： 静音柴油发电机组
上一篇： 天然气发电机组
查看更多 >> 推荐产品
上柴柴油发电机组
我公司是上柴发电机组主机配套OEM授权厂家，所生产的“泰海”牌上柴发电机是选用我国开发早、使用为广泛的135柴油发动机，其技术成熟、零配件易购，功率范围大。…
沃尔沃柴油发电机组
沃尔沃VOLVO系列环保型机组，排放达到欧盟二号或三号及EPA环保标准，发动机选用久负盛名的瑞典沃尔沃集团生产的电子喷射柴油发动机，沃尔沃始创于1927年，长期.…
奔驰柴油发电机组
我公司生产的MTU柴油发电机组就是选用家喻户晓的德国戴姆勒·克莱斯勒（奔驰）MTU电子喷射柴油发动机来成套。凯华作为专业柴油发电机组生产商，所生产的MTU发电机.…
济柴柴油发电机组
我公司生产的济柴发电机组选用中油济柴生产研制的190系列柴油发动机来成套。作为专业柴油发电机组生产商，所生产的济柴柴油发电机组具有可靠性高、功率强劲、配件易购和.…
友情链接：
康明斯柴油发电机组 |
玉柴柴油发电机组 |
上柴柴油发电机组 |
网站首页
关于我们
产品中心
新闻中心
服务支持
案例展示
企业文化
联系我们
产品展示
潍坊柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
康明斯柴油发电机组
联系我们
手　机：15205261598
联系人：李经理
电　话：0523-86212778
邮　箱：305348488@qq.com
公司地址：江苏省泰州市罡杨镇纯垛村工业园1号
Copyright 泰州泰海机电设备有限公司
苏ICP备16011346号-1
15205261598
0523-86212778
手机访问
