URL: https://www.taylorpowergenerators.com/spec-sheets/TG800.pdf
Accessed: 2026-11-03
From: https://www.taylorpowergenerators.com/generators/select-series

TG800
| EPA Certified / Stationary | Emergency
| OUTPUT | POWER OPTIONS
| Natural Gas | sKVA
STANDBY RATING
| Make | Voltage
| Alternator | Phase Hertz
| kW/kVA | Amps | 30% Voltage Dip
| Marathon | 600 | 574RSS4278 | 3 | 60 | 800/1000 | 963 | 3100
| 277/480 | 574RSL6437 | 3 | 60 | 800/1000 | 1204 | 3400
| 120/208 | 574RSL6437 | 3 | 60 | 770/963 | 2675 | 2550
| 120/240 | 574RSL6437 | 3 | 60 | 770/963 | 2318 | 2550
| 947 | Industrial Park Drive • Clinton, MS 39056 • Phone (601) 932-5674 • Fax (601) 922-0800 • www.taylorpower.com
application and engineering data
®
| Engine Data | Air Requirements
| Manufacturer | PSI
| Air Filter(s) Type | Dry
| Model | 39.2L
| Combustion Air Flow: CFM (m³/min) | 1591 (45)
| Aspiration | Turbocharged
Maximum Air Intake Restriction
| Arrangement | V-12, 4-Cycle
| Clean: in. H₂O (kPa) | 5.2 (1.3)
| Firing Order | 1-8-5-10-3-7-6-11-2-9-4-12
| Dirty: in. H₂O (kPa) | 15.00 (3.74)
| Displacement: L (in.³) | 39.2 (2392.1)
| Radiator Air Flow: CFM (m³/min) | 52,000 (1472)
| Bore: mm (in.) | 150.00 (5.91)
Exhaust System
| Stroke: mm (in.) | 185.00 (7.28)
| Gas Temperature: °F (°C) | 1238 (670)
| Compression Ratio | 10.5:1
| Gas Flow: CFM (m³/min) | 4920 (139)
| Gross Horsepower | 1234
| Max Back Pressure: in. H₂O | (kPa) | 51.71 (12.87)
| BMEP: psi (kPa) | 227 (1565)
| Rated RPM | 1800
Filters and Quantity
| Governor | Isochronous
| Air Cleaner Quantity | 2
| Speed Regulation | ±0.50%
| Oil Filter(s) Quantity | 1
| Engine Liquid Capacity | Fuel Consumption
| Oil System: qt. (L) | 154 (146) | At 100% of Power Rating: CFH (m³/hr) | 10109 (286)
| Cooling Capacity: gal (L) | 43.4 (164.1) | At 75% of Power Rating: CFH (m³/hr) | 7503 (212)
| At 50% of Power Rating: CFH (m³/hr) | 5410 (153)
| Engine Electrical | At 25% of Power Rating: CFH (m³/hr) | 3468 (98)
| Electric Volts: DC | 24
| Cold Cranking Amps | 1100
| Battery(s) Required | 2
Fuel System
| Fuel Supply Size | (2) 3.00” NPT
| Supply Pressure: in. H₂O (kPa) | 20-30 (4.98-7.47)
GENERAL GUIDELINES FOR DERATION: Altitude: Derate 0.5% per 100m (328 ft.) Elevation above 1000m (3279 ft.) Temperature: Derate 1.0% per 10°C (18°F) temperature
above 25°C (77°F)
RATINGS: All three-phase units are rated at 0.8 power factor. All single-phase units are rated at 1.0 power factor.
125° RATINGS: 125° apply to installations served by a reliable utility source. The standby rating is applicable to varying loads for the duration of a power outage. There is no
overload capability for this rating. Ratings are in accordance with ISO-3046/1, BS 5514, AS 2789, and DIN 6271.For limited running time and base load ratings consult the
factory. The generator set manufacturer reserves the right to change the design or specifications without notice and without any obligation or liability whatsoever.
alternator and controller data
®
| Alternator Data | Features
| Manufacturer | Marathon
| • | NEMA MG1-32, BS5000, and IEC 34-1 compliant;
CE & CSA Certified and UL Listed
| Type | PMG
| • | Self-ventilated and drip proof construction
| Insulation Class | NEMA N
| • | Two-thirds pitch stator and skewed rotor
| Temperature Rise | 125°C Standby
| • | Wet wound, epoxied field windings
| Hertz | 60
| • | Designed to withstand overspeeds of up to 125%
| • | Hybrid analog/digital voltage regulator
| RPM | 1800
| • | Under frequency protection
| Amortisseur Windings | Full
| • | Under frequency indication light
| CFM Cooling Required | 1340
| • | Less than one cycle response time
| Voltage Regulator | DVR2400 | PM500
| • | Over excitation protection
| • | Over excitation indication light
| Sensing | Three Phase Three Phase
| • | Easy access front-panel adjustments
| Voltage Regulation | 0.25% | 0.25%
| • | Over voltage protection shutdown
Control Panels
DeepSea 7310 MKII
Simultaneous Use of RS232 & RS485
Modbus RTU Support
| Fully Configurable Using USB, RS232 | & | RS485
IP65 Rating
6 Programmable Inputs & 8 Outputs
UL & cUL Listed and CE Certified
Basler DGC2020
SAE J1939 Engine ECU Communications
4 Programmable Inputs & 10 Outputs
Modbus Communications With RS485
UL Recognized, CSA & CE Certified
IP 54 Front Panel Rating
NFPA 110 Level 1 Compatible
Manual Override Keyswitch
DGC2020HD Variant Available
Taylor Analog
Automatic CANBUS Engine Control
Gauge Zeroing on Shutdown
Auto-Off-Manual Control Switch
Oil Pressure, Water Temperature, Battery Voltage and RPM Gauges
AC Voltage, Frequency, Percent of Load, and Run-Time Metering
LED Status Lights
standard features and options
| ® | Standard
Features:
| Warranty | Heavy Duty Steel Base
Battery Charger
| 2 Year Standard | Vibration Isolators
Block Heater
| 5 Year Comprehensive | Oil Drain Valve with Extension
Factory Powder Coating
| Coolant Drain Kit | Factory Load Test
| High Ambient Unit Mounted Radiator | Owner’s Manual
| Controller Options | Miscellaneous Options:
| DGC2020HD Controller | Generator Strip Heater
Pad Type Battery Heater
| Fiber Optic Ethernet (DGC2020HD) | Spring Isolators
Battery Heater Blanket
RS-232 Port & Generator Protection (DGC2020)
| Flush or Surface Mount Remote Annunciator | Line Circuit Breaker
Oil Pan Heater
Remote Mount Break Glass E-Stop Switch
Open Unit
Options:
• Radiator Duct Flange
• Flex Exhaust
• Critical Silencer
Standard Enclosed Unit
Options:
• Sound Attenuated Enclosure
• Load Center, Lights & GFI Receptacle
Note: The above drawings are provided for reference only and should not be used for planning installation.
Contact your local distributor for more information.
06/23
