URL: https://www.taylorpowergenerators.com/spec-sheets/TG1000.pdf
Accessed: 2026-11-03
From: https://www.taylorpowergenerators.com/generators/select-series

TG1000
| EPA Certified / Stationary | Emergency
| OUTPUT | POWER OPTIONS
| Natural Gas | sKVA
STANDBY RATING
| Make | Voltage
| Alternator | Phase Hertz
| kW/kVA | Amps | 30% Voltage Dip
| Stamford | 600 | S6L1D-F4-07 | 3 | 60 | 1000/1250 | 1204 | 2750
| 277/480 | S6L1D-F41-311 | 3 | 60 | 1000/1250 | 1505 | 3550
| 120/208 | S6L1D-F41-311 | 3 | 60 | 1000/1250 | 3474 | 2650
| 120/240 | S6L1D-F41-311 | 3 | 60 | 1000/1250 | 3011 | 3550
| Marathon | 600 | 741RSS4282 | 3 | 60 | 1000/1250 | 1204 | 1550
| 277/480 | 575RSL4044 | 3 | 60 | 1000/1250 | 1505 | 4200
| 120/208 | 575RSL4044 | 3 | 60 | 950/1188 | 3300 | 4200
| 120/240 | 575RSL4044 | 3 | 60 | 950/1188 | 2860 | 4200
| 947 | Industrial Park Drive • Clinton, MS 39056 • Phone (601) 932-5674 • Fax (601) 922-0800 • www.taylorpower.com
application and engineering data
®
| Engine Data | Air Requirements
| Manufacturer | PSI
| Air Filter(s) Type | Dry
| Model | 52.3L
| Combustion Air Flow: CFM (m³/min) | 2205 (62)
| Aspiration | Turbocharged
Maximum Air Intake Restriction
| Arrangement | V-16, 4-Cycle
| Clean: in. H₂O (kPa) | 5.2 (1.3)
| Displacement: L (in.³) | 52.3 (3192.0)
| Dirty: in. H₂O (kPa) | 15.00 (3.74)
| Bore: mm (in.) | 150.00 (5.91)
| Radiator Air Flow: CFM (m³/min) | 67,300 (1906)
| Stroke: mm (in.) | 185.00 (7.28)
Exhaust System
| Compression Ratio | 10.5:1
| Gas Temperature: °F (°C) | 1212 (655)
| Gross Horsepower | 1589
| Gas Flow: CFM (m³/min) | 6855 (194)
| BMEP: psi (kPa) | 219.00 (1509.95)
| Max Back Pressure: in. H₂O | (kPa) | 51.71 (12.87)
| Rated RPM | 1800
| Governor | Isochronous
Filters and Quantity
| Speed Regulation | ±0.50%
| Air Cleaner Quantity | 2
| Oil Filter(s) Quantity | 6
Engine Liquid Capacity
| Oil System: qt. (L) | 180.7 (171.0)
Fuel Consumption
| Cooling Capacity: gal (L) | 65.4 (248.0) | At 100% of Power Rating: CFH (m³/hr) | 12,626 (358)
| At 75% of Power Rating: CFH (m³/hr) | 9721 (275)
| Engine Electrical | At 50% of Power Rating: CFH (m³/hr) | 6949 (197)
| Electric Volts: DC | 24 | At 25% of Power Rating: CFH (m³/hr) | 4312 (122)
| Cold Cranking Amps | 1100
| Battery(s) Required | 2
Fuel System
| Fuel Supply Size | (2) 4.00” ANSI
| Supply Pressure: in. H₂O (kPa) | 20-30 (4.98-7.47)
GENERAL GUIDELINES FOR DERATION: Altitude: Derate 0.5% per 100m (328 ft.) Elevation above 1000m (3279 ft.) Temperature: Derate 1.0% per 10°C (18°F) temperature
above 25°C (77°F)
RATINGS: All three-phase units are rated at 0.8 power factor. All single-phase units are rated at 1.0 power factor.
125° RATINGS: 125° apply to installations served by a reliable utility source. The standby rating is applicable to varying loads for the duration of a power outage. There is no
overload capability for this rating. Ratings are in accordance with ISO-3046/1, BS 5514, AS 2789, and DIN 6271.For limited running time and base load ratings consult the
factory. The generator set manufacturer reserves the right to change the design or specifications without notice and without any obligation or liability whatsoever.
alternator and controller data
®
| Alternator Data | Features
| Manufacturer | Stamford
| • | BS EN 60034, BS5000, VDE 0530, NEMA MG1-32,
IEC34, CSA C22.2-100, and AS1359 complaint
| Type | PMG
| • | IP23 enclosure
| Insulation Class | NEMA H
| • | Dynamically balanced to exceed BS6861:Part 1 Grade | 2.5
vibration standard
| Temperature Rise | 125°C Standby
| • | Quality assurance to BS EN ISO 9001
| Hertz | 60
| • | Self-ventilated and Drip proof construction
| RPM | 1800
| • | Two-thirds pitch stator and skewed rotor
| • | Heavy duty bearings
| Amortisseur Windings | Full
| • | Fully guarded
| CFM Cooling Required | 4156
| • | Overexcitation protection
| Voltage Regulator | MX341 | MX321
| • | Under frequency protection
| • | Analog input
| Sensing | Single PhaseThree Phase
| • | Overvoltage protection
| Voltage Regulation | 1.0% | 0.50%
| • | Paralleling compatible
| Alternator Data | Features
| Manufacturer | Marathon
| • | NEMA MG1-32, BS5000, and IEC 34-1 compliant;
CE & CSA Certified and UL Listed
| Type | PMG
| • | Self-ventilated and drip proof construction
| Insulation Class | NEMA N
| • | Two-thirds pitch stator and skewed rotor
| Temperature Rise | 125°C Standby
| • | Wet wound, epoxied field windings
| Hertz | 60
| • | Designed to withstand overspeeds of up to 125%
| • | Hybrid analog/digital voltage regulator
| RPM | 1800
| • | Under frequency protection
| Amortisseur Windings | Full
| • | Under frequency indication light
| CFM Cooling Required | 3505
| • | Less than one cycle response time
| Voltage Regulator | DVR2400 | PM500
| • | Over excitation protection
| • | Over excitation indication light
| Sensing | Three Phase Three Phase
| • | Easy access front-panel adjustments
| Voltage Regulation | 0.25% | 0.25%
| • | Over voltage protection shutdown
Control Panels
| DeepSea 7310 MKII | Basler DGC2020
Taylor Analog
| Simultaneous Use of RS232 & RS485 | SAE J1939 Engine ECU Communications
Automatic CANBUS Engine Control
| Modbus RTU Support | 4 Programmable Inputs & 10 Outputs
Gauge Zeroing on Shutdown
| Fully Configurable Using USB, RS232 | & | Modbus Communications With RS485
Auto-Off-Manual Control Switch
| RS485 | UL Recognized, CSA & CE Certified
Oil Pressure, Water Temperature, Battery
| IP65 Rating | IP 54 Front Panel Rating
Voltage and RPM Gauges
| NFPA 110 Level 1 Compatible | AC Voltage, Frequency, Percent of Load,
| 6 Programmable Inputs & 8 Outputs | Manual Override Keyswitch
and Run-Time Metering
| UL & cUL Listed and CE Certified | DGC2020HD Variant Available
LED Status Lights
standard features and options
| ® | Standard
Features:
| Warranty | Heavy Duty Steel Base
Battery Charger
| 2 Year Standard | Vibration Isolators
Block Heater
| 5 Year Comprehensive | Oil Drain Valve with Extension
Factory Powder Coating
| Coolant Drain Kit | Factory Load Test
| High Ambient Unit Mounted Radiator | Owner’s Manual
| Controller Options | Miscellaneous Options:
| DGC2020HD Controller | Generator Strip Heater
Pad Type Battery Heater
| Fiber Optic Ethernet (DGC2020HD) | Spring Isolators
Battery Heater Blanket
RS-232 Port & Generator Protection (DGC2020)
| Flush or Surface Mount Remote Annunciator | Line Circuit Breaker
Oil Pan Heater
Remote Mount Break Glass E-Stop Switch
Open Unit
Options:
• Radiator Duct Flange
• Flex Exhaust
• Critical Silencer
Standard Enclosed Unit
Options:
• Sound Attenuated Enclosure
• Load Center, Lights & GFI Receptacle
Note: The above drawings are provided for reference only and should not be used for planning installation.
Contact your local distributor for more information.
07/26
