URL: https://www.taylorpowergenerators.com/spec-sheets/TG1250.pdf
Accessed: 2026-11-03
From: https://www.taylorpowergenerators.com/generators/select-series

TG1250
| EPA Certified / Stationary | Emergency
| OUTPUT | POWER OPTIONS
| Natural Gas | sKVA
STANDBY RATING
| Make | Voltage
| Alternator | Phase Hertz
| kW/kVA | Amps | 30% Voltage Dip
| Stamford | 600 | S6L1D-H4-07 | 3 | 60 | 1250/1563 | 1505 | 5100
| 277/480 | S6L1D-H41-312 | 3 | 60 | 1250/1563 | 1882 | 4900
| 947 | Industrial Park Drive • Clinton, MS 39056 • Phone (601) 932-5674 • Fax (601) 922-0800 • www.taylorpower.com
application and engineering data
®
| Engine Data | Air Requirements
| Manufacturer | PSI
| Air Filter(s) Type | Dry
| Model | 52.3L
| Combustion Air Flow: CFM (m³/min) | 2653 (75)
| Aspiration | Turbocharged
Maximum Air Intake Restriction
| Arrangement | V-16, 4-Cycle
| Clean: in. H₂O (kPa) | 5.2 (1.3)
| Displacement: L (in.³) | 52.3 (3192.0)
| Dirty: in. H₂O (kPa) | 15.00 (3.74)
| Bore: mm (in.) | 150.00 (5.91)
| Radiator Air Flow: CFM (m³/min) | 68,000 (1922)
| Stroke: mm (in.) | 185.00 (7.28)
Exhaust System
| Compression Ratio | 10.5:1
| Gas Temperature: °F (°C) | 1247 (675)
| Gross Horsepower | 1926
| Gas Flow: CFM (m³/min) | 8403 (127)
| BMEP: psi (kPa) | 265.00 (1827.11)
| Max Back Pressure: in. H₂O | (kPa) | 51.71 (12.87)
| Rated RPM | 1800
| Governor | Isochronous
Filters and Quantity
| Speed Regulation | ±0.50%
| Air Cleaner Quantity | 2
| Oil Filter(s) Quantity | 6
Engine Liquid Capacity
| Oil System: qt. (L) | 180.7 (171.0)
Fuel Consumption
| Cooling Capacity: gal (L) | 65.4 (248.0) | At 100% of Power Rating: CFH (m³/hr) | 15,193 (430)
| At 75% of Power Rating: CFH (m³/hr) | 11,552 (327)
| Engine Electrical | At 50% of Power Rating: CFH (m³/hr) | 8107 (230)
| Electric Volts: DC | 24 | At 25% of Power Rating: CFH (m³/hr) | 4859 (138)
| Cold Cranking Amps | 1100
| Battery(s) Required | 2
Fuel System
| Fuel Supply Size | (2) 4.00” ANSI
| Supply Pressure: in. H₂O (kPa) | 20-30 (4.98-7.47)
GENERAL GUIDELINES FOR DERATION: Altitude: Derate 0.5% per 100m (328 ft.) Elevation above 1000m (3279 ft.) Temperature: Derate 1.0% per 10°C (18°F) temperature
above 25°C (77°F)
RATINGS: All three-phase units are rated at 0.8 power factor. All single-phase units are rated at 1.0 power factor.
125° RATINGS: 125° apply to installations served by a reliable utility source. The standby rating is applicable to varying loads for the duration of a power outage. There is no
overload capability for this rating. Ratings are in accordance with ISO-3046/1, BS 5514, AS 2789, and DIN 6271.For limited running time and base load ratings consult the
factory. The generator set manufacturer reserves the right to change the design or specifications without notice and without any obligation or liability whatsoever.
alternator and controller data
®
| Alternator Data | Features
| Manufacturer | Stamford
| • | BS EN 60034, BS5000, VDE 0530, NEMA MG1-32,
IEC34, CSA C22.2-100, and AS1359 complaint
| Type | PMG
| • | IP23 enclosure
| Insulation Class | NEMA H
| • | Dynamically balanced to exceed BS6861:Part 1 Grade | 2.5
vibration standard
| Temperature Rise | 125°C Standby
| • | Quality assurance to BS EN ISO 9001
| Hertz | 60
| • | Self-ventilated and Drip proof construction
| RPM | 1800
| • | Two-thirds pitch stator and skewed rotor
| • | Heavy duty bearings
| Amortisseur Windings | Full
| • | Fully guarded
| CFM Cooling Required | 4156
| • | Overexcitation protection
| Voltage Regulator | MX341 | MX321
| • | Under frequency protection
| • | Analog input
| Sensing | Single PhaseThree Phase
| • | Overvoltage protection
| Voltage Regulation | 1.0% | 0.50%
| • | Paralleling compatible
Control Panels
DeepSea 7310 MKII
Simultaneous Use of RS232 & RS485
Modbus RTU Support
| Fully Configurable Using USB, RS232 | & | RS485
IP65 Rating
6 Programmable Inputs & 8 Outputs
UL & cUL Listed and CE Certified
Basler DGC2020
SAE J1939 Engine ECU Communications
4 Programmable Inputs & 10 Outputs
Modbus Communications With RS485
UL Recognized, CSA & CE Certified
IP 54 Front Panel Rating
NFPA 110 Level 1 Compatible
Manual Override Keyswitch
DGC2020HD Variant Available
Basler DGC2020HD
SAE J1939 Engine ECU Communications
16 Programmable Inputs & 12 Outputs
Dual Copper Ethernet Ports (Fiber Optional)
Load Sharing of kW and kVAR over Ethernet
UL Recognized, CSA & CE Certified
IP 54 Front Panel Rating
NFPA 110 Level 1 Compatible
Optional Color Touch Screen
Manual Override Keyswitch
standard features and options
| ® | Standard
Features:
| Warranty | Heavy Duty Steel Base
Battery Charger
| 2 Year Standard | Vibration Isolators
Block Heater
| 5 Year Comprehensive | Oil Drain Valve with Extension
Factory Powder Coating
| Coolant Drain Kit | Factory Load Test
| High Ambient Unit Mounted Radiator | Owner’s Manual
| Controller Options | Miscellaneous Options:
| DGC2020HD Controller | Generator Strip Heater
Pad Type Battery Heater
| Fiber Optic Ethernet (DGC2020HD) | Spring Isolators
Battery Heater Blanket
RS-232 Port & Generator Protection (DGC2020)
| Flush or Surface Mount Remote Annunciator | Line Circuit Breaker
Oil Pan Heater
Remote Mount Break Glass E-Stop Switch
Open Unit
Options:
• Radiator Duct Flange
• Flex Exhaust
• Critical Silencer
Standard Enclosed Unit
Options:
• Sound Attenuated Enclosure
• Load Center, Lights & GFI Receptacle
Note: The above drawings are provided for reference only and should not be used for planning installation.
Contact your local distributor for more information.
07/26
