URL: https://www.taylorpowergenerators.com/generators/agricultural-generators
Accessed: 2026-11-13

Agricultural Generators | Reliable Farm Power | Taylor Power Systems
Sales: (601) 932-5674
Service: (601) 922-4444
Generator Stock List
Generator Rentals
Home
Generators
Select Series
Streamline Series
Agricultural
Residential
Wellhead Gas
Intermodal Power Pack
Trailer Mounted
Parts & Service
Locations
Careers
Resources
Residential Generator Sizing
Commercial Generator Sizing
Power Outage Tracker
News
Contact
Get a generator quote today
MENU
Home
Generators
Generators
Select Series
Streamline Series
Agricultural
Residential
Wellhead Gas
Intermodal Power Pack
Trailer Mounted
Parts & Service
Generator Stock List
Generator Rentals
Locations
Careers
Links
Links
Generator Sizing
Power Outage Tracker
News
Contact
Call Us
Sales: (601) 932-5674
Home
Generators
Agricultural Generators
Agricultural Generators
Agricultural Standby Generators
Range:
45kW-275kW
Fuel:
Diesel
The Agricultural Series from Taylor Power Systems is purpose-built to support the critical backup power needs of modern farms and rural operations. Designed with rugged dependability in mind, these diesel-powered standby units are equipped with farm-ready features and durable construction for year-round reliability. With models ranging from 45kW to 275kW, this series is ideal for crop irrigation, livestock operations, grain storage, and more. Every unit is built in the USA and tested to meet the high demands of agricultural environments.
Class: Agricultural Standby Generators
Range: 45kW-275kW
Fuel: Diesel
GET A QUOTE
Description
Support
FAQ
About the Agricultural Generators
Taylor Power Systems Agricultural Generators are built to meet the demanding needs of today's farms, offering reliable standby power when it matters most. Designed, engineered, and manufactured in Clinton, Mississippi, these generators feature heavy-duty industrial diesel engines and brushless rotating field alternators with Class "H" insulation for long-lasting performance. Units rated 80kW and above come standard with PMG excitation for enhanced motor-starting capability. Each generator includes a rugged steel base with integral vibration isolators, oil and coolant pre-filled, and is factory-tested prior to shipment to ensure dependable operation in the field.
An analog control panel offers clear readouts of AC frequency, load percentage, and hours of operation, along with a manual/auto/off selector switch. Critical engine diagnostics are easily accessible with separate oil pressure and water temperature gauges, and a manual key override ensures operation even in the event of control failure. High ambient unit-mounted radiators provide reliable cooling in extreme temperatures, and standard features such as an engine block heater, spark arrestor muffler, flexible fuel lines, and a battery charger are all included for quick deployment and smooth operation.
With a two-year standard warranty and full support from Taylor Sudden Service's national network of factory-trained technicians, these agricultural generator sets are built for years of dependable service. Optional accessories and multiple engine configurations allow for tailored solutions to meet the unique needs of every farm. When downtime isn't an option, trust Taylor Power Systems Agricultural Generators to keep you running.
Generator Parts & Service
Residential Generator Sizing Calculator
Commercial Generator Sizing Calculator
How do I choose the right generator size for my farm?
Generator size depends on the total power requirements of your agricultural equipment-such as irrigation pumps, fans, feeders, and milking systems. A professional load assessment is the best way to determine the appropriate kilowatt (kW) rating to keep your operation running smoothly during outages.
What is the difference between standby and portable generators for farm use?
Standby generators are permanently installed and automatically engage during a power outage, making them ideal for farms that require uninterrupted power. Portable generators are best for smaller, short-term applications but may not support critical systems like irrigation or livestock climate control.
How long can a standby generator run on a farm?
Standby generators can run continuously as long as there is sufficient fuel. Diesel models depend on the tank size and refueling schedule. Many agricultural operations install larger or sub-base tanks to ensure extended runtime during prolonged outages.
Do I need a transfer switch for my agricultural generator?
Yes. An automatic transfer switch (ATS) is essential for safely switching from utility to generator power. It prevents backfeeding and ensures your equipment stays powered without manual intervention-critical for operations like poultry houses and dairy parlors.
How often should I service my agricultural generator?
Routine maintenance-including oil and filter changes, coolant checks, battery inspections, and load testing-should be done at least annually or according to the manufacturer's guidelines. More frequent servicing may be necessary for high-use applications.
What type of fuel do Taylor agricultural generators use?
The Agricultural Series uses diesel fuel, which is ideal for rural and remote locations due to its availability, energy density, and long shelf life.
Will the generator automatically start during an outage?
Yes. When paired with an ATS, the generator will detect a power loss and automatically start within seconds to maintain operation of critical systems.
Can I monitor my farm generator remotely?
Many Taylor generators can be equipped with remote monitoring systems that provide real-time status updates, alerts, and maintenance notifications-especially useful for large farms or operators managing multiple systems.
How long is the warranty on agricultural models?
All Taylor Power Agricultural Generators include a standard two-year warranty on components and workmanship, with optional extended coverage available for added peace of mind.
What makes an agricultural generator different from a commercial model?
Agricultural generators are built to power specific systems used in farming, including irrigation, ventilation, milking machines, and feed lines. They're engineered for high durability in outdoor, remote, and often dirty environments where uptime is critical to avoid loss of livestock or crops.
two Year Warranty
With our standard two-year limited warranty, each of our generator sets is factory-built and tested to ensure reliable operation and accept one step load per NFPA 110.
24/7 Support
Coast to coast service centers provide you with Taylor Genuine Parts for your generators and technicians on call 24/7.
Customer Commitment
Each of our generators must pass stringent guidelines and testing ensuring you receive the best possible generator on the market.
Agricultural Generators Models
Diesel
| | Model | Model | kW | Engine | Spec Sheet
| TA45JD kW: 45 Engine: John Deere, 4045TF290B, 4.5L Turbocharged Inline 4-Cylinder, Tier 4i Download Spec | TA45JD | 45 | John Deere, 4045TF290B, 4.5L Turbocharged Inline 4-Cylinder, Tier 4i | Download
| TA55P kW: 55 Engine: Perkins, 1104D-44TG1, 4.4L Turbocharged Inline 4-Cylinder, Tier III Download Spec | TA55P | 55 | Perkins, 1104D-44TG1, 4.4L Turbocharged Inline 4-Cylinder, Tier III | Download
| TA60P kW: 60 Engine: Perkins, 1104D-E44TG1, 4.4L Turbocharged Inline 4-Cylinder, Tier III Download Spec | TA60P | 60 | Perkins, 1104D-E44TG1, 4.4L Turbocharged Inline 4-Cylinder, Tier III | Download
| TA65JD kW: 65 Engine: John Deere, 4045HF280D, 4.5L Intercooled Inline 4-Cylinder, Tier III Download Spec | TA65JD | 65 | John Deere, 4045HF280D, 4.5L Intercooled Inline 4-Cylinder, Tier III | Download
| TA80JD kW: 80 Engine: John Deere, 4045HF285J, 4.5L Turbocharged Inline 4-Cylinder, Tier III Download Spec | TA80JD | 80 | John Deere, 4045HF285J, 4.5L Turbocharged Inline 4-Cylinder, Tier III | Download
| TA80P kW: 80 Engine: Perkins, 1104D-E44TAG1, 4.4L Turbocharged Inline 4-Cylinder, Tier III Download Spec | TA80P | 80 | Perkins, 1104D-E44TAG1, 4.4L Turbocharged Inline 4-Cylinder, Tier III | Download
| TA100P kW: 100 Engine: Perkins, 1104D-E44TAG2, 4.4L Turbocharged Inline 4-Cylinder, Tier III Download Spec | TA100P | 100 | Perkins, 1104D-E44TAG2, 4.4L Turbocharged Inline 4-Cylinder, Tier III | Download
| TA105JD kW: 105 Engine: John Deere, 4045HF285I, 4.5L Turbocharged Inline 4-Cylinder, Tier III Download Spec | TA105JD | 105 | John Deere, 4045HF285I, 4.5L Turbocharged Inline 4-Cylinder, Tier III | Download
| TA125JD kW: 125 Engine: John Deere, 6068HFG82B, 6.8L Turbocharged Inline 6-Cylinder, Tier III Download Spec | TA125JD | 125 | John Deere, 6068HFG82B, 6.8L Turbocharged Inline 6-Cylinder, Tier III | Download
| TA125P kW: 125 Engine: Perkins, 1106D-E70TAG2, 7.0L Turbocharged Inline 6-Cylinder, Tier III Download Spec | TA125P | 125 | Perkins, 1106D-E70TAG2, 7.0L Turbocharged Inline 6-Cylinder, Tier III | Download
| TA140P kW: 140 Engine: Perkins, 1106D-E70TAG2, 7.0L Turbocharged Inline 6-Cylinder, Tier III Download Spec | TA140P | 140 | Perkins, 1106D-E70TAG2, 7.0L Turbocharged Inline 6-Cylinder, Tier III | Download
| TA150P kW: 150 Engine: Perkins, 1106D-E70TAG3, 7.0L Turbocharged Inline 6-Cylinder, Tier III Download Spec | TA150P | 150 | Perkins, 1106D-E70TAG3, 7.0L Turbocharged Inline 6-Cylinder, Tier III | Download
| TA165JD kW: 165 Engine: John Deere, 6068HF285K, 6.8L Turbocharged Inline 6-Cylinder, Tier III Download Spec | TA165JD | 165 | John Deere, 6068HF285K, 6.8L Turbocharged Inline 6-Cylinder, Tier III | Download
| TA180P kW: 180 Engine: Perkins, 1106D-E70TAG3, 7.0L Turbocharged Inline 6-Cylinder, Tier III Download Spec | TA180P | 180 | Perkins, 1106D-E70TAG3, 7.0L Turbocharged Inline 6-Cylinder, Tier III | Download
| TA185JD kW: 185 Engine: John Deere, 6068HFG85U, 6.8L Turbocharged Inline 6-Cylinder, Tier III Download Spec | TA185JD | 185 | John Deere, 6068HFG85U, 6.8L Turbocharged Inline 6-Cylinder, Tier III | Download
| TA200P kW: 200 Engine: Perkins, 1106D-E70TAG5, 7.0L Turbocharged Inline 6-Cylinder, Tier III Download Spec | TA200P | 200 | Perkins, 1106D-E70TAG5, 7.0L Turbocharged Inline 6-Cylinder, Tier III | Download
| TA210JD kW: 210 Engine: John Deere, 6068HFG85U, 6.8L Turbocharged Inline 6-Cylinder, Tier III Download Spec | TA210JD | 210 | John Deere, 6068HFG85U, 6.8L Turbocharged Inline 6-Cylinder, Tier III | Download
| TA225JD kW: 225 Engine: John Deere, 6090HF484C, 9.0L Turbocharged Inline 6-Cylinder, Tier III Download Spec | TA225JD | 225 | John Deere, 6090HF484C, 9.0L Turbocharged Inline 6-Cylinder, Tier III | Download
| TA250JD kW: 250 Engine: John Deere, 6090HF484B, 9.0L Turbocharged Inline 6-Cylinder, Tier III Download Spec | TA250JD | 250 | John Deere, 6090HF484B, 9.0L Turbocharged Inline 6-Cylinder, Tier III | Download
| TA250P kW: 250 Engine: Perkins, 1506D-E88TAG3, 8.8L Turbocharged Inline 6-Cylinder, Tier III Download Spec | TA250P | 250 | Perkins, 1506D-E88TAG3, 8.8L Turbocharged Inline 6-Cylinder, Tier III | Download
| TA275JD kW: 275 Engine: John Deere, 6090HF484B, 9.0L Turbocharged Inline 6-Cylinder, Tier III Download Spec | TA275JD | 275 | John Deere, 6090HF484B, 9.0L Turbocharged Inline 6-Cylinder, Tier III | Download
one Year Warranty
With our standard one-year limited warranty, each of our generator sets is factory-built and tested to ensure reliable operation and accept one step load per NFPA 110.
24/7 Support
Coast to coast service centers provide you with Taylor Genuine Parts for your generators and technicians on call 24/7.
Customer Commitment
Each of our generators must pass stringent guidelines and testing ensuring you receive the best possible generator on the market.
Let's Talk Power
Need Backup Power You Can Rely On?
Our team is here to help you find the right generator for your operation. Reach out today and keep your home, office, or farm powered, no matter what.
Get a Generator Quote
Generators
Select Series
Streamline Series
Agricultural
Residential
Wellhead Gas
Intermodal Power Pack
Trailer Mounted
Resources
Locations
Parts & Service
Generator Sizing Calculator
Power Outage Tracker
Careers
News
Links
Privacy policy
Terms & Conditions
Contact
Privacy policy
Terms & Conditions
©2026 TAYLOR GROUP INC.
