URL: https://www.taylorpowergenerators.com/generators/trailer-mounted-generators
Accessed: 2026-11-03

Trailer Mounted Generators | Mobile Power Solutions | Taylor Power Systems
Sales: (601) 932-5674
Service: (601) 922-4444
Generator Stock List
Generator Rentals
Home
Generators
Select Series
Streamline Series
Agricultural
Residential
Wellhead Gas
Intermodal Power Pack
Trailer Mounted
Parts & Service
Locations
Careers
Resources
Residential Generator Sizing
Commercial Generator Sizing
Power Outage Tracker
News
Contact
Get a generator quote today
MENU
Home
Generators
Generators
Select Series
Streamline Series
Agricultural
Residential
Wellhead Gas
Intermodal Power Pack
Trailer Mounted
Parts & Service
Generator Stock List
Generator Rentals
Locations
Careers
Links
Links
Generator Sizing
Power Outage Tracker
News
Contact
Call Us
Sales: (601) 932-5674
Home
Generators
Trailer Mounted Generators
Trailer Mounted Generators
Trailer Mounted Generators
Range:
25kW-1250kW
Fuel:
Diesel
TM Series Trailer Mounted Generators deliver mobile, multi-size power solutions from 25kW to 1000kW. Designed for fast deployment and built tough with Tier 4 Final engines, these towable generators are perfect for rental, emergency, utility, and construction needs-wherever reliable power is a must.
Class: Trailer Mounted Generators
Range: 25kW-1250kW
Fuel: Diesel
Standard Enclosure Colors:
clay
black
white
red
custom
Custom colors available at additional cost
GET A QUOTE
Description
Support
FAQ
About the Trailer Mounted Generators
TM Series Trailer Mounted Mobile Generators are designed for fast, flexible, and dependable power delivery wherever it's needed. These towable generators offer a wide range of output capacities from 25kW to 1000kW, making them ideal for everything from small job sites to large-scale operations. Built with rugged Tier 4 Final diesel engines and engineered for easy mobility, each unit comes equipped with a sound-attenuated enclosure, tandem axle trailer, and dual containment fuel cell for safe, quiet, and reliable operation in virtually any environment.
Features like multi-voltage selector switches, color-coded camlocks, and busbar output connections make the TM Series highly adaptable to various applications. Whether you're a rental company, municipality, first responder, or telecom provider, Taylor's mobile power solutions deliver the performance and convenience you need without the hassle of permanent installation or crane transport. Backed by nationwide service support from Taylor Sudden Service, the TM Series keeps your operations moving even when the grid doesn't.
Generator Parts & Service
Residential Generator Sizing Calculator
Commercial Generator Sizing Calculator
What sizes are available in the TM Series of trailer mounted generators?
The TM Series ranges from 25kW to 1000kW, offering a broad selection to meet small, mid-size, and large-scale power demands. Models include trusted Tier 4 Final engines from Isuzu, Kohler, FPT, and Volvo.
What industries commonly use trailer mounted generators?
These generators are used by equipment rental companies, municipalities, emergency response teams, telecom providers, construction firms, utilities, and event organizers who require immediate, portable power.
Do I need a crane or special equipment to transport these generators?
No. Each TM Series generator comes mounted on a tandem axle trailer, making it towable with a standard heavy-duty truck-no crane required for deployment or relocation.
Are the TM Series generators weatherproof and sound-attenuated?
Yes. Each unit includes a sound-attenuated, powder-coated enclosure designed to perform in all types of weather while minimizing operating noise in sensitive environments.
Can I choose between different voltages?
Yes. All TM Series units come with a multi-voltage selector switch and standard output connections including camlocks and busbar terminals for versatile setup options.
How long can these generators run before refueling?
Run time depends on the model and load, but each unit is equipped with a large dual-containment fuel cell to support extended operation and comply with fuel spill prevention standards.
What type of fuel do TM Series generators use?
All TM Series models use ultra-low sulfur diesel (ULSD) and are compliant with EPA Tier 4 Final emission standards.
Are these generators compliant with Tier 4 Final regulations?
Yes. Every TM Series generator is built with Tier 4 Final-certified engines, ensuring compliance with the latest EPA emissions standards for mobile power equipment.
Is technical support or service available for these generators?
Yes. Taylor Sudden Service provides parts, service, and on-site support across the country. Our factory-trained technicians are equipped to handle all TM Series models and major generator brands.
Can I use a TM Series generator as a backup for critical infrastructure?
Absolutely. These units are suitable for both prime and standby applications, including hospitals, communication systems, data centers, and other critical services.
one Year Warranty
With our standard one-year limited warranty, each of our generator sets is factory-built and tested to ensure reliable operation and accept one step load per NFPA 110.
24/7 Support
Coast to coast service centers provide you with Taylor Genuine Parts for your generators and technicians on call 24/7.
Customer Commitment
Each of our generators must pass stringent guidelines and testing ensuring you receive the best possible generator on the market.
Applications
& Industries
Powering essential businesses and facilities with reliable standby solutions. From retail and restaurants to medical offices and emergency centers, our generators ensure uninterrupted operation when it matters most.
Equipment Rental Companies
Municipalities & Public Works
First Responders & Emergency Services
Construction & Infrastructure Projects
Telecommunications & Data Centers
Utility & Power Distribution Support
Concerts & Festivals
Disaster Relief & Recovery Zones
Schools & Hospitals
Industrial Maintenance & Facility Shutdowns
Trailer Mounted Generators Models
diesel
| | Model | Model | kW | Engine | Spec Sheet
| TM25 kW: 25 Engine: Isuzu, 4LE2T, Turbocharged V-8, 4-Cycle Download Spec | TM25 | 25 | Isuzu, 4LE2T, Turbocharged V-8, 4-Cycle | Download
| TM50 kW: 50 Engine: Kohler, KDI2504TCR, Turbocharged Inline 4 Cylinder Download Spec | TM50 | 50 | Kohler, KDI2504TCR, Turbocharged Inline 4 Cylinder | Download
| TM80 kW: 80 Engine: Kohler, KDI3404TCR, Turbocharged Inline 4 Cylinder Download Spec | TM80 | 80 | Kohler, KDI3404TCR, Turbocharged Inline 4 Cylinder | Download
| TM130 kW: 130 Engine: FPT, NEF45, Turbocharged Inline 4 Cylinder Download Spec | TM130 | 130 | FPT, NEF45, Turbocharged Inline 4 Cylinder | Download
| TM170 kW: 170 Engine: FPT, NEF67, Turbocharged Inline 6 Cylinder Download Spec | TM170 | 170 | FPT, NEF67, Turbocharged Inline 6 Cylinder | Download
| TM225 kW: 225 Engine: FPT, NEF67, Turbocharged Inline 6 Cylinder Download Spec | TM225 | 225 | FPT, NEF67, Turbocharged Inline 6 Cylinder | Download
| TM330 kW: 330 Engine: FPT, Cursor9, Turbocharged Inline 6 Cylinder Download Spec | TM330 | 330 | FPT, Cursor9, Turbocharged Inline 6 Cylinder | Download
| TM704 kW: 704 Engine: Volvo, TWD1683GE, Turbocharged Inline 6 Cylinder Download Spec | TM704 | 704 | Volvo, TWD1683GE, Turbocharged Inline 6 Cylinder | Download
| TM1000 kW: 1000 Engine: Volvo, TWD1672GE, Turbocharged Inline 6 Cylinder Download Spec | TM1000 | 1000 | Volvo, TWD1672GE, Turbocharged Inline 6 Cylinder | Download
| TM1250 kW: 1250 Engine: Volvo, TWD1683GE, Turbocharged Inline 6 Cylinder Download Spec | TM1250 | 1250 | Volvo, TWD1683GE, Turbocharged Inline 6 Cylinder | Download
one Year Warranty
With our standard one-year limited warranty, each of our generator sets is factory-built and tested to ensure reliable operation and accept one step load per NFPA 110.
24/7 Support
Coast to coast service centers provide you with Taylor Genuine Parts for your generators and technicians on call 24/7.
Customer Commitment
Each of our generators must pass stringent guidelines and testing ensuring you receive the best possible generator on the market.
Let's Talk Power
Need Backup Power You Can Rely On?
Our team is here to help you find the right generator for your operation. Reach out today and keep your home, office, or farm powered, no matter what.
Get a Generator Quote
Generators
Select Series
Streamline Series
Agricultural
Residential
Wellhead Gas
Intermodal Power Pack
Trailer Mounted
Resources
Locations
Parts & Service
Generator Sizing Calculator
Power Outage Tracker
Careers
News
Links
Privacy policy
Terms & Conditions
Contact
Privacy policy
Terms & Conditions
©2026 TAYLOR GROUP INC.
