URL: https://www.taylorpowergenerators.com/generators/streamline-series
Accessed: 2026-11-13

Streamline Generators | Efficient Standby Power | Taylor Power Systems
Sales: (601) 932-5674
Service: (601) 922-4444
Generator Stock List
Generator Rentals
Home
Generators
Select Series
Streamline Series
Agricultural
Residential
Wellhead Gas
Intermodal Power Pack
Trailer Mounted
Parts & Service
Locations
Careers
Resources
Residential Generator Sizing
Commercial Generator Sizing
Power Outage Tracker
News
Contact
Get a generator quote today
MENU
Home
Generators
Generators
Select Series
Streamline Series
Agricultural
Residential
Wellhead Gas
Intermodal Power Pack
Trailer Mounted
Parts & Service
Generator Stock List
Generator Rentals
Locations
Careers
Links
Links
Generator Sizing
Power Outage Tracker
News
Contact
Call Us
Sales: (601) 932-5674
Home
Generators
Streamline Series
Streamline Series
Economic Standby Generators
Range:
40kW-200kW
Fuel:
Diesel, NG, LP
The Streamline Series is a line specifically built to reach those customers who are seeking a more efficient and refined generator option. These units are "streamlined" in that they offer specialized options and customer-centric features. Intuitive design reduces manufacturing time throughout the process without compromising our stringent standards for durability and reliability. The Streamline Series standby NG/LP generators are offered in ranges from 40kW to 150kW for Natural Gas/LP models and 55kW to 200kW for Diesel. Taylor Power standby Natural Gas (NG) / Liquid Propane (LP) generators have been ETL Certified to UL2200.
Class: Economic Standby Generators
Range: 40kW-200kW
Fuel: Diesel, NG, LP
Standard Enclosure Colors:
clay
black
Custom colors available at additional cost
GET A QUOTE
Description
Support
FAQ
About the Streamline Series
The Streamline Series offers a cost-effective and efficient standby power solution. Designed for reliability, these generators reduce manufacturing time without compromising durability. Available in 40kW to 150kW Natural Gas/LP models and 55kW to 200kW for diesel, they feature a heavy-duty steel base, vibration isolators, and a high ambient radiator for optimal performance.
Streamline units come in jet black with a red embossed logo or neutral clay with a black background. Lift-off doors allow easy access in tight spaces, making installation and servicing simpler. Standard features include NFPA-110 Level 1 compliance, one-step load acceptance, and factory load testing.
Optional accessories like main line circuit breakers, remote annunciators, and automatic transfer switches provide flexibility for various applications. With a focus on efficiency and reliability, the Streamline Series is a smart choice for standby power.
Generator Parts & Service
Residential Generator Sizing Calculator
Commercial Generator Sizing Calculator
How do I choose the right generator size for my needs?
Generator size depends on the total power requirements of the equipment you need to run during an outage. A load assessment by a professional can help determine the appropriate kilowatt (kW) rating to ensure uninterrupted power.
What is the difference between standby and portable generators?
Standby generators are permanently installed, automatically start during an outage, and provide continuous power. Portable generators are manually operated, typically run on gasoline, and are best suited for temporary or limited use.
How long can a standby generator run continuously?
A standby generator can run indefinitely as long as it has a sufficient fuel supply. Natural gas units can run as long as gas service is available, while diesel models depend on the size of the fuel tank and refueling intervals.
Do I need a transfer switch for my standby generator?
Yes. A transfer switch safely connects the generator to your electrical system, preventing dangerous backfeeding and ensuring a seamless transition from utility to generator power.
How often should I maintain my generator?
Routine maintenance, including oil and filter changes, battery checks, and load testing, should be performed at least once a year or as recommended by the manufacturer. Frequent testing ensures reliability in an emergency.
Are these generators suitable for extreme temperatures?
Yes. Both the Select and Streamline Series feature high ambient cooling systems, designed to operate in temperatures up to 50°C (122°F), making them ideal for demanding environments.
Can I monitor my generator remotely?
Yes. Many standby generators support remote monitoring, allowing you to check status, run time, and maintenance alerts via a mobile app or connected system.
What type of fuel do these generators use?
Select Series models are available in diesel and natural gas configurations, while the Streamline Series is designed for natural gas and LP (liquid propane) applications.
Will a standby generator automatically start during an outage?
Yes. When paired with an automatic transfer switch (ATS), the generator detects a power loss and starts automatically, restoring power within seconds.
How long is the warranty on these generators?
Both the Select and Streamline Series come with a standard two-year warranty, with options to extend coverage for added peace of mind.
two Year Warranty
With our standard two-year limited warranty, each of our generator sets is factory-built and tested to ensure reliable operation and accept one step load per NFPA 110.
24/7 Support
Coast to coast service centers provide you with Taylor Genuine Parts for your generators and technicians on call 24/7.
Customer Commitment
Each of our generators must pass stringent guidelines and testing ensuring you receive the best possible generator on the market.
Applications
& Industries
Powering essential businesses and facilities with reliable standby solutions. From retail and restaurants to medical offices and emergency centers, our generators ensure uninterrupted operation when it matters most.
Small to Mid-Sized Retail Stores
Restaurants
Office Buildings & Coworking Spaces
Small Medical Offices & Urgent Care Centers
Convenience Stores & Gas Stations
Car Dealerships & Service Centers
Small Manufacturing Facilities & Workshops
Large Residences & Condominiums
Agricultural Operations
Renewable Energy Facilities & Microgrids
Emergency Response Centers and Safe Houses
Telecommunications & IT Infrastructure
Streamline Series Models
NG/LP
NG
Diesel
| | Model | Model | kW | Engine | Spec Sheet
| TGS40 kW: 40 Engine: PSI, 4.3L, V-6, 4-Cycle Download Spec | TGS40 | 40 | PSI, 4.3L, V-6, 4-Cycle | Download
| TGS60 kW: 60 Engine: PSI, 5.7L, V-8, 4-Cycle Download Spec | TGS60 | 60 | PSI, 5.7L, V-8, 4-Cycle | Download
| TGS100 kW: 100 Engine: PSI, 5.7L, Turbocharged V-8, 4-Cycle Download Spec | TGS100 | 100 | PSI, 5.7L, Turbocharged V-8, 4-Cycle | Download
| TGS150 kW: 150 Engine: PSI, 8.8L, Turbocharged V-8, 4-Cycle Download Spec | TGS150 | 150 | PSI, 8.8L, Turbocharged V-8, 4-Cycle | Download
| | Model | Model | kW | Engine | Spec Sheet
| TGS80 kW: 80 Engine: PSI, 5.7L, Turbocharged V-8, 4-Cycle Download Spec | TGS80 | 80 | PSI, 5.7L, Turbocharged V-8, 4-Cycle | Download
| | Model | Model | kW | Engine | Spec Sheet
| TDS55 kW: 55 Engine: Perkins, 1104D-44TG1, 4.4L Turbocharged Inline 4-Cylinder, Tier 3 Download Spec | TDS55 | 55 | Perkins, 1104D-44TG1, 4.4L Turbocharged Inline 4-Cylinder, Tier 3 | Download
| TDS60 kW: 60 Engine: Perkins, 1104D-E44TG1, 4.4L Turbocharged Inline 4-Cylinder, Tier 3 Download Spec | TDS60 | 60 | Perkins, 1104D-E44TG1, 4.4L Turbocharged Inline 4-Cylinder, Tier 3 | Download
| TDS80 kW: 80 Engine: Perkins, 1104D-E44TAG1, 4.4L Turbocharged Inline 4-Cylinder, Tier 3 Download Spec | TDS80 | 80 | Perkins, 1104D-E44TAG1, 4.4L Turbocharged Inline 4-Cylinder, Tier 3 | Download
| TDS100 kW: 100 Engine: Perkins, 1104D-E44TAG2, 4.4L Turbocharged Inline 4-Cylinder, Tier 3 Download Spec | TDS100 | 100 | Perkins, 1104D-E44TAG2, 4.4L Turbocharged Inline 4-Cylinder, Tier 3 | Download
| TDS125 kW: 125 Engine: Perkins, 1106D-E70TAG2, 7.01L Turbocharged Inline 6-Cylinder, Tier 3 Download Spec | TDS125 | 125 | Perkins, 1106D-E70TAG2, 7.01L Turbocharged Inline 6-Cylinder, Tier 3 | Download
| TDS140 kW: 140 Engine: Perkins, 1106D-E70TAG2, 7.01L Turbocharged Inline 6-Cylinder, Tier 3 Download Spec | TDS140 | 140 | Perkins, 1106D-E70TAG2, 7.01L Turbocharged Inline 6-Cylinder, Tier 3 | Download
| TDS150 kW: 150 Engine: Perkins, 1106D-E70TAG3, 7.01L Turbocharged Inline 6-Cylinder, Tier 3 Download Spec | TDS150 | 150 | Perkins, 1106D-E70TAG3, 7.01L Turbocharged Inline 6-Cylinder, Tier 3 | Download
| TDS175 kW: 175 Engine: Perkins, 1106D-E70TAG4, 7.01L Turbocharged Inline 6-Cylinder, Tier 3 Download Spec | TDS175 | 175 | Perkins, 1106D-E70TAG4, 7.01L Turbocharged Inline 6-Cylinder, Tier 3 | Download
| TDS200 kW: 200 Engine: Perkins, 1106D-E70TAG5, 7.01L Turbocharged Inline 6-Cylinder, Tier 3 Download Spec | TDS200 | 200 | Perkins, 1106D-E70TAG5, 7.01L Turbocharged Inline 6-Cylinder, Tier 3 | Download
two Year Warranty
With our standard two-year limited warranty, each of our generator sets is factory-built and tested to ensure reliable operation and accept one step load per NFPA 110.
24/7 Support
Coast to coast service centers provide you with Taylor Genuine Parts for your generators and technicians on call 24/7.
Customer Commitment
Each of our generators must pass stringent guidelines and testing ensuring you receive the best possible generator on the market.
Let's Talk Power
Need Backup Power You Can Rely On?
Our team is here to help you find the right generator for your operation. Reach out today and keep your home, office, or farm powered, no matter what.
Get a Generator Quote
Generators
Select Series
Streamline Series
Agricultural
Residential
Wellhead Gas
Intermodal Power Pack
Trailer Mounted
Resources
Locations
Parts & Service
Generator Sizing Calculator
Power Outage Tracker
Careers
News
Links
Privacy policy
Terms & Conditions
Contact
Privacy policy
Terms & Conditions
©2026 TAYLOR GROUP INC.
