URL: https://www.taylorpowergenerators.com/generators/select-series
Accessed: 2026-11-03

Select Series Generators | Heavy-Duty Standby Power | Taylor Power Systems
Sales: (601) 932-5674
Service: (601) 922-4444
Generator Stock List
Generator Rentals
Home
Generators
Select Series
Streamline Series
Agricultural
Residential
Wellhead Gas
Intermodal Power Pack
Trailer Mounted
Parts & Service
Locations
Careers
Resources
Residential Generator Sizing
Commercial Generator Sizing
Power Outage Tracker
News
Contact
Get a generator quote today
MENU
Home
Generators
Generators
Select Series
Streamline Series
Agricultural
Residential
Wellhead Gas
Intermodal Power Pack
Trailer Mounted
Parts & Service
Generator Stock List
Generator Rentals
Locations
Careers
Links
Links
Generator Sizing
Power Outage Tracker
News
Contact
Call Us
Sales: (601) 932-5674
Home
Generators
Select Series
Select Series
Premium Standby Generators
Range:
20kW - 2000kW
Fuel:
Diesel, NG, LP
The Select Series allows customers and contractors to specify the exact design needed to meet their power generation and appearance needs. These customizations include choices of enclosure color, applying customer logos, multiple circuit breakers, different fuel tank sizes for diesel units, and any other customization that Taylor Power is known for in the power generation industry.
Class: Premium Standby Generators
Range: 20kW - 2000kW
Fuel: Diesel, NG, LP
Standard Enclosure Colors:
clay
Custom colors available at additional cost
GET A QUOTE
Description
Support
FAQ
About the Select Series
The Select Series generator features a digital control panel for enhanced reliability and optimum performance, powered by a microprocessor-based system with digital metering. The heavy-duty skid base is built with integral vibration isolation, eliminating the need for additional vibration spring isolators, making servicing easier. The generator set includes a reliable, fuel-efficient 4-cycle industrial engine, ensuring years of trouble-free operation. Additionally, each unit is equipped with a high ambient cooling system, designed to handle full-rated output in temperatures up to 50°C (122°F), perfect for challenging environments. This series comes with industry-standard features such as a heavy-duty steel base, vibration isolators, a high ambient unit-mounted radiator, and a two-year standard warranty. Optional features include transfer switches, custom enclosures, and a sub-base fuel tank for diesel models, among others, allowing full customization to meet your needs. The generator's combination of standard, optional, and custom features makes it versatile for a wide range of applications, delivering both performance and reliability.
Generator Parts & Service
Residential Generator Sizing Calculator
Commercial Generator Sizing Calculator
How do I choose the right generator size for my needs?
Generator size depends on the total power requirements of the equipment you need to run during an outage. A load assessment by a professional can help determine the appropriate kilowatt (kW) rating to ensure uninterrupted power.
What is the difference between standby and portable generators?
Standby generators are permanently installed, automatically start during an outage, and provide continuous power. Portable generators are manually operated, typically run on gasoline, and are best suited for temporary or limited use.
How long can a standby generator run continuously?
A standby generator can run indefinitely as long as it has a sufficient fuel supply. Natural gas units can run as long as gas service is available, while diesel models depend on the size of the fuel tank and refueling intervals.
Do I need a transfer switch for my standby generator?
Yes. A transfer switch safely connects the generator to your electrical system, preventing dangerous backfeeding and ensuring a seamless transition from utility to generator power.
How often should I maintain my generator?
Routine maintenance, including oil and filter changes, battery checks, and load testing, should be performed at least once a year or as recommended by the manufacturer. Frequent testing ensures reliability in an emergency.
Are these generators suitable for extreme temperatures?
Yes. Both the Select and Streamline Series feature high ambient cooling systems, designed to operate in temperatures up to 50°C (122°F), making them ideal for demanding environments.
Can I monitor my generator remotely?
Yes. Many standby generators support remote monitoring, allowing you to check status, run time, and maintenance alerts via a mobile app or connected system.
What type of fuel do these generators use?
Select Series models are available in diesel and natural gas configurations, while the Streamline Series is designed for natural gas and LP (liquid propane) applications.
Will a standby generator automatically start during an outage?
Yes. When paired with an automatic transfer switch (ATS), the generator detects a power loss and starts automatically, restoring power within seconds.
How long is the warranty on these generators?
Both the Select and Streamline Series come with a standard two-year warranty, with options to extend coverage for added peace of mind.
two Year Warranty
With our standard two-year limited warranty, each of our generator sets is factory-built and tested to ensure reliable operation and accept one step load per NFPA 110.
24/7 Support
Coast to coast service centers provide you with Taylor Genuine Parts for your generators and technicians on call 24/7.
Customer Commitment
Each of our generators must pass stringent guidelines and testing ensuring you receive the best possible generator on the market.
Applications
& Industries
Powering essential businesses and facilities with reliable standby solutions. From retail and restaurants to medical offices and emergency centers, our generators ensure uninterrupted operation when it matters most.
Grocery Stores & Travel Centers
Hospitals & Nursing Homes
Educational Facilities & Administrative Buildings
Call Centers
Financial Services & Banks
Manufacturing Plants & Distribution Centers
Data Centers
Hotels
Resorts & Casinos
Large Office Complexes & Government Buildings
Utilities & Water Treatment Plants
Airports & Shipping Terminals
Stadiums & Concert Venues
Fire Stations
Prisons & Police Headquarters
Select Series Models
Diesel
NG/LP
NG
| | Model | Model | kW | Engine | Spec Sheet
| TD20 kW: 20 Engine: Perkins, 404D-22G, 2.22L Inline 4-Cylinder, Tier 4i Download Spec | TD20 | 20 | Perkins, 404D-22G, 2.22L Inline 4-Cylinder, Tier 4i | Download
| TD28 kW: 28 Engine: Perkins, 404D-22TG, 2.22L Turbocharged Inline 4-Cylinder, Tier 4i Download Spec | TD28 | 28 | Perkins, 404D-22TG, 2.22L Turbocharged Inline 4-Cylinder, Tier 4i | Download
| TD55 kW: 55 Engine: Perkins, 1104D-44TG1, 4.4L Turbocharged Inline 4-Cylinder, Tier 3 Download Spec | TD55 | 55 | Perkins, 1104D-44TG1, 4.4L Turbocharged Inline 4-Cylinder, Tier 3 | Download
| TD60 kW: 60 Engine: Perkins, 1104D-E44TG1, 4.4L Turbocharged Inline 4-Cylinder, Tier 3 Download Spec | TD60 | 60 | Perkins, 1104D-E44TG1, 4.4L Turbocharged Inline 4-Cylinder, Tier 3 | Download
| TD80 kW: 80 Engine: Perkins, 1104D-E44TAG1, 4.4L Turbocharged Inline 4-Cylinder, Tier 3 Download Spec | TD80 | 80 | Perkins, 1104D-E44TAG1, 4.4L Turbocharged Inline 4-Cylinder, Tier 3 | Download
| TD100 kW: 100 Engine: Perkins, 1104D-E44TAG2, 4.4L Turbocharged Inline 4-Cylinder, Tier 3 Download Spec | TD100 | 100 | Perkins, 1104D-E44TAG2, 4.4L Turbocharged Inline 4-Cylinder, Tier 3 | Download
| TD125 kW: 125 Engine: Perkins, 1106D-E70TAG2, 7.01L Turbocharged Inline 6-Cylinder, Tier 3 Download Spec | TD125 | 125 | Perkins, 1106D-E70TAG2, 7.01L Turbocharged Inline 6-Cylinder, Tier 3 | Download
| TD150 kW: 150 Engine: Perkins, 1106D-E70TAG3, 7.01L Turbocharged Inline 6-Cylinder, Tier 3 Download Spec | TD150 | 150 | Perkins, 1106D-E70TAG3, 7.01L Turbocharged Inline 6-Cylinder, Tier 3 | Download
| TD175 kW: 175 Engine: Perkins, 1106D-E70TAG4, 7.01L Turbocharged Inline 6-Cylinder, Tier 3 Download Spec | TD175 | 175 | Perkins, 1106D-E70TAG4, 7.01L Turbocharged Inline 6-Cylinder, Tier 3 | Download
| TD200 kW: 200 Engine: Perkins, 1106D-E70TAG5, 7.01L Turbocharged Inline 6-Cylinder, Tier 3 Download Spec | TD200 | 200 | Perkins, 1106D-E70TAG5, 7.01L Turbocharged Inline 6-Cylinder, Tier 3 | Download
| TD250 kW: 250 Engine: Perkins, 1706D-E93TAG1, 9.3L Turbocharged Inline 6-Cylinder, Tier 3 Download Spec | TD250 | 250 | Perkins, 1706D-E93TAG1, 9.3L Turbocharged Inline 6-Cylinder, Tier 3 | Download
| TD250V kW: 250 Engine: Volvo, TAD852GE, Turbocharged Vertical Inline 4-Cycle Tier 3 Download Spec | TD250V | 250 | Volvo, TAD852GE, Turbocharged Vertical Inline 4-Cycle Tier 3 | Download
| TD300 kW: 300 Engine: Perkins, 1706D-E93TAG1, 9.3L Turbocharged Inline 6-Cylinder, Tier 3 Download Spec | TD300 | 300 | Perkins, 1706D-E93TAG1, 9.3L Turbocharged Inline 6-Cylinder, Tier 3 | Download
| TD350 kW: 350 Engine: Perkins, 2206D-E13TAG2, 12.5L Turbocharged Inline 6-Cylinder, Tier 3 Download Spec | TD350 | 350 | Perkins, 2206D-E13TAG2, 12.5L Turbocharged Inline 6-Cylinder, Tier 3 | Download
| TD400 kW: 400 Engine: Perkins, 2206D-E13TAG3, 15.2L Turbocharged Inline 6-Cylinder, Tier 3 Download Spec | TD400 | 400 | Perkins, 2206D-E13TAG3, 15.2L Turbocharged Inline 6-Cylinder, Tier 3 | Download
| TD450 kW: 450 Engine: Perkins, 2506D-E15TAG1, 15.2L Turbocharged Inline 4-Cylinder, Tier 3 Download Spec | TD450 | 450 | Perkins, 2506D-E15TAG1, 15.2L Turbocharged Inline 4-Cylinder, Tier 3 | Download
| TD500 kW: 500 Engine: Perkins, 2506C-E15TAG3, 15.2L Turbocharged Inline 6-Cylinder, Tier 2 Download Spec | TD500 | 500 | Perkins, 2506C-E15TAG3, 15.2L Turbocharged Inline 6-Cylinder, Tier 2 | Download
| TD550 kW: 550 Engine: Perkins, 2506C-E15TAG4, 15.2L Turbocharged Inline 6-Cylinder, Tier 2 Download Spec | TD550 | 550 | Perkins, 2506C-E15TAG4, 15.2L Turbocharged Inline 6-Cylinder, Tier 2 | Download
| TD600 kW: 600 Engine: Perkins, 2806C-E18TAG3, 18.13L Turbocharged Inline 6-Cylinder, Tier 2 Download Spec | TD600 | 600 | Perkins, 2806C-E18TAG3, 18.13L Turbocharged Inline 6-Cylinder, Tier 2 | Download
| TD750 kW: 750 Engine: Perkins, 2806C-E18TTAG7, 18.1L Inline Turbocharged 6-Cylinder, Tier 2 Download Spec | TD750 | 750 | Perkins, 2806C-E18TTAG7, 18.1L Inline Turbocharged 6-Cylinder, Tier 2 | Download
| TD800 kW: 800 Engine: Mitsubishi, S12A2-Y2PTAW-2, 33.93L Turbocharged V-12, Tier 2 Download Spec | TD800 | 800 | Mitsubishi, S12A2-Y2PTAW-2, 33.93L Turbocharged V-12, Tier 2 | Download
| TD900 kW: 900 Engine: HD Hyundai , DP222CC, 21.93L Turbocharged V-12, Tier 2 Download Spec | TD900 | 900 | HD Hyundai , DP222CC, 21.93L Turbocharged V-12, Tier 2 | Download
| TD1000P kW: 1000 Engine: Perkins, 5008C-E30TAG5, 30L Turbocharged 8-Cylinder, Tier 2 Download Spec | TD1000P | 1000 | Perkins, 5008C-E30TAG5, 30L Turbocharged 8-Cylinder, Tier 2 | Download
| TD1250 kW: 1250 Engine: Mitsubishi, S12R-Y2PTAW-1, 49.03L Turbocharged V-12, Tier 2 Download Spec | TD1250 | 1250 | Mitsubishi, S12R-Y2PTAW-1, 49.03L Turbocharged V-12, Tier 2 | Download
| TD1500 kW: 1500 Engine: Perkins, 5012C-E46TAG6, 45.84L Quad Turbocharged V-12, Tier 2 Download Spec | TD1500 | 1500 | Perkins, 5012C-E46TAG6, 45.84L Quad Turbocharged V-12, Tier 2 | Download
| TD1600 kW: 1600 Engine: Mitsubishi, S16R-Y2PTAW-1, 65.37L Turbocharged V-12, Tier 2 Download Spec | TD1600 | 1600 | Mitsubishi, S16R-Y2PTAW-1, 65.37L Turbocharged V-12, Tier 2 | Download
| TD2000 kW: 2000 Engine: Mitsubishi, S16R-Y2PTAW2-1, 65.37L Turbocharged V-12, Tier 2 Download Spec | TD2000 | 2000 | Mitsubishi, S16R-Y2PTAW2-1, 65.37L Turbocharged V-12, Tier 2 | Download
| | Model | Model | kW | Engine | Spec Sheet
| TG40 kW: 40 Engine: GM, 4.3L, Natural Aspirated V-6 Download Spec | TG40 | 40 | GM, 4.3L, Natural Aspirated V-6 | Download
| TG60 kW: 60 Engine: GM, 5.7L, Natural Aspirated V-8 Download Spec | TG60 | 60 | GM, 5.7L, Natural Aspirated V-8 | Download
| TG100 kW: 100 Engine: GM, 5.7L, Turbocharged, Air Cooled V-8 Download Spec | TG100 | 100 | GM, 5.7L, Turbocharged, Air Cooled V-8 | Download
| TG125 kW: 125 Engine: PSI, 8.8L, Turbocharged V-8 Download Spec | TG125 | 125 | PSI, 8.8L, Turbocharged V-8 | Download
| TG150 kW: 150 Engine: PSI, 8.8L, Turbocharged V-8 Download Spec | TG150 | 150 | PSI, 8.8L, Turbocharged V-8 | Download
| TG200 kW: 200 Engine: Doosan, 11.1L, Turbocharged Inline 6-Cylinder Download Spec | TG200 | 200 | Doosan, 11.1L, Turbocharged Inline 6-Cylinder | Download
| TG250 kW: 250 Engine: Doosan, 14.6L, Turbocharged, Air Cooled V-8 Download Spec | TG250 | 250 | Doosan, 14.6L, Turbocharged, Air Cooled V-8 | Download
| TG300 kW: 300 Engine: Doosan, 14.6L HO, Turbocharged, Air Cooled V-8 Download Spec | TG300 | 300 | Doosan, 14.6L HO, Turbocharged, Air Cooled V-8 | Download
| TG350 kW: 350 Engine: Doosan, 18.3L, Turbocharged, Air Cooled V-10 Download Spec | TG350 | 350 | Doosan, 18.3L, Turbocharged, Air Cooled V-10 | Download
| TG400 kW: 400 Engine: Doosan, 21.9L, Turbocharged, Air Cooled V-12 Download Spec | TG400 | 400 | Doosan, 21.9L, Turbocharged, Air Cooled V-12 | Download
| TG450 kW: 450 Engine: Doosan, 21.9L, Turbocharged, Air Cooled V-12 Download Spec | TG450 | 450 | Doosan, 21.9L, Turbocharged, Air Cooled V-12 | Download
| TG650 kW: 650 Engine: PSI, 31.8L, Charged Cooled Forced Induction 12-Cylinder Download Spec | TG650 | 650 | PSI, 31.8L, Charged Cooled Forced Induction 12-Cylinder | Download
| TG800 kW: 800 Engine: PSI, 39.2L, Charged Cooled Forced Induction 12-Cylinder Download Spec | TG800 | 800 | PSI, 39.2L, Charged Cooled Forced Induction 12-Cylinder | Download
| TG1000 kW: 1000 Engine: PSI, 52.3L, Turbocharged V-16 4-Cycle Download Spec | TG1000 | 1000 | PSI, 52.3L, Turbocharged V-16 4-Cycle | Download
| TG1250 kW: 1500 Engine: PSI, 5012C-E46TAG6, 52.3L, Turbocharged V-16 4-Cycle Download Spec | TG1250 | 1500 | PSI, 5012C-E46TAG6, 52.3L, Turbocharged V-16 4-Cycle | Download
| | Model | Model | kW | Engine | Spec Sheet
| TG80 kW: 80 Engine: GM, 5.7L, Turbocharged V-8 Download Spec | TG80 | 80 | GM, 5.7L, Turbocharged V-8 | Download
two Year Warranty
With our standard two-year limited warranty, each of our generator sets is factory-built and tested to ensure reliable operation and accept one step load per NFPA 110.
24/7 Support
Coast to coast service centers provide you with Taylor Genuine Parts for your generators and technicians on call 24/7.
Customer Commitment
Each of our generators must pass stringent guidelines and testing ensuring you receive the best possible generator on the market.
Let's Talk Power
Need Backup Power You Can Rely On?
Our team is here to help you find the right generator for your operation. Reach out today and keep your home, office, or farm powered, no matter what.
Get a Generator Quote
Generators
Select Series
Streamline Series
Agricultural
Residential
Wellhead Gas
Intermodal Power Pack
Trailer Mounted
Resources
Locations
Parts & Service
Generator Sizing Calculator
Power Outage Tracker
Careers
News
Links
Privacy policy
Terms & Conditions
Contact
Privacy policy
Terms & Conditions
©2026 TAYLOR GROUP INC.
