URL: https://www.dgdieselgenerator.com/sale-41291594-stamford-cummins-diesel-generators-50hz-380v-30kva-24kw.html
Accessed: 2026-10-29

Stamford Cummins Diesel Generators 50HZ 380V 30kVA 24kW
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
FUJIAN TECGEN POWER CO., LTD.
English
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
Silent Power Generators
Open Type Diesel Generators
Ricardo Diesel Generators
SDEC Generators
Weichai Diesel Generator
Yuchai Diesel Generator
Yangdong Genset
Chinese Diesel Generators
Other Generators
videos
Contact Us
Request A Quote
Cummins Diesel Generators Products
Home / Cummins Diesel Generators / Stamford Cummins Diesel Generators 50HZ 380V 30kVA 24kW
All Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
Silent Power Generators
Open Type Diesel Generators
Ricardo Diesel Generators
SDEC Generators
Weichai Diesel Generator
Yuchai Diesel Generator
Yangdong Genset
Chinese Diesel Generators
Other Generators
Charles S
The performance and reliability of Tecgen generator sets we purchased have been outstanding. They have seamlessly provided uninterrupted power supply during crucial times, ensuring the smooth operation of our business. Furthermore, your team's professionalism and dedication in assisting us throughout the purchasing process have been commendable.
Hannah Gordon
Dear Tecgen, I would like to express my gratitude for the excellent genset you have provided. Our order of the Yandgong Genset have exceeded our expectations. The performance and reliability of Genset have been outstanding, ensuring uninterrupted power supply for our business. We are looking forward to continuing our partnership with Tecgen Genset.
Contact Person :
Rocky
Phone Number :
+8615705934540
Whatsapp :
+8615705934540
Contact Now
Stamford Cummins Diesel Generators 50HZ 380V 30kVA 24kW
| Place of Origin | China
| Brand Name | Cummins
| Certification | CE/SONCAP/SASO/SGS
| Model Number | TG30C
| Minimum Order Quantity | 1 Unit
| Price | Negotiation
| Packaging Details | Plywood case Package or Plastic film package in container
| Delivery Time | 15-20 working days after received deposit
| Payment Terms | T/T, L/C
| Supply Ability | 200 Units per month
Get Best Price
Contact Now
Product Details
| Product Namee | Cummins Diesel Generator | Genset Type | Open Or Silent
| Engine Brand | Cummins | Alternator Brand | Stamford/Leroy Somer/Tecgen
| Control System | AMF/ATS | Output Type | AC Three Phase
| Cooling Method | Water Cooling | Ambient Temp | ≤40 C
| Conditions Of Use | Land Use | Genset Color | Color Is Optional
| Highlight | Stamford Cummins Diesel Generators , Cummins Diesel Generators 50HZ , 30kVA cummins 24kw generator
Leave a Message
Send Message
Product Description
Global Warranty Cummins Stamford Power Genset 50HZ 380V 30kVA 24kW Cummins Diesel Generator Set
Standby Output: 30kVA/24kW
Prime Output: 28kVA/22kW
1) Powered by brand new original Cummins water cooled diesel engine.
2) Brand new STAMFORD, LEROY SOMER or TECGEN single bearing 3 phase alternator with IP23 and H insulation class.
Canopy
· All canopy designed with modular principles
· All metal canopy parts painted by electrostatic polyester power paint
· Soundproof design ensure that the noise level be controlled in small scope
· Convenient to lift and move
· Easy to maintenance and operate
Base Frame
· Base frame including position for forklift and crane
· Integral fuel tank
· Daily fuel tank continuously supply for 8-24 hours
· Fuel tank easy to maintain and clean
· Anti-vibration pads are flexed between engine and alternator.
Control System
Control, monitor and protect the Generator Set including:
· High water temperature
· Low oil pressure
· Over and under speed
· Over current
· Under/Over generator voltage
· Start and stop failure
· Low and high battery voltage
· Charge fail
· Emergency stop
Specifications:
| Technical Parameter for Diesel Generator | Genset Model | TG30C
| Prime Power | 28kVA/22kW
| Standby Power | 30kVA/24kW
| Frequency | 50Hz
| Rated Voltage | 380V
| Power Factor | 0.8
| Engine Brand | Cummins
| Engine Model | 4B3.9-G1
| Alternator Brand | Stamford
| Alternator Model | PI 144F
| Engine General Data | Max Output (kW) | 27
| Cyl / Arrangement | 4L
| Displacement (L) | 3.9
| Air Intake way | Natural
| Bore×Stroke (mm×mm) | 102x120
| Compression Ratio | 16.5:1
| Speed Governor | Mechanical
| Fuel Consumption at 100% load(L/H) | 6.7
| Alternator Data | Model | TGI184S-22
| Brand | Tecgen Stamford
| Rate Output | 27kVA/22kW
| Frequency | 50Hz
| Altitude | ≤1000
| Insulation | Class H
| Protection Grade | IP 23
| Optional brand | Leroy Somer, Marathon and Chinese brand Brushless Alternator
| Control System | Brand | Smartgen
| Model | HGM6120N
| Functions | Control with AMF module
| Static with auto. battery charger
| Emergency stop push button
| Alarm
| Optional brand | Deepsea, ComAp
| Cooling System | Water-cooled, 50℃ radiator with Cooper
Service:
1)Before-sale Service:
We provide detailed product technical parameters for equipment choosing and system designing.
2)Service quality assurance:
Our sale staffs are all experlence and professional ,who can provide the most proper system design and optimized equipment for the customers.
3)After sale maintenance service:
We create files for end user and provide them follow-up service, regular return visit and permanent maintenance.
4)Spare parts supply:
We provide all kinds of spare parts and technical support.
Tags:
Three Phase cummins standby diesel generators
Soundproof cummins diesel genset
Silent Cummins Diesel Generators
Recommended Products
50HZ Cummins Diesel Generators
Get Best Price
110KW Silent Cummins Generator Set
Get Best Price
Silent 85kVA Diesel Generator with Integrated-fuel-tank for Easy Maintenance
Get Best Price
VIDEO
208V Cummins Diesel Generators
Get Best Price
VIDEO
500kVA Cummins Silent Generator
Get Best Price
Water Cooled Cummins Diesel Generators 35kW 40kVA Gen Power Diesel Generator
Get Best Price
Heavy Duty 20kVA 22kVA Cummins Diesel Generator Set
Get Best Price
Stamford Cummins Diesel Generators 50HZ 380V 30kVA 24kW
Get Best Price
FUJIAN TECGEN POWER CO., LTD.
+8615705934540
rocky@tecgenpower.com
About
Company Profile Factory Tour Quality Control Contact Us
News Cases Sitemap Privacy Policy
Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
All Categories
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2026 FUJIAN TECGEN POWER CO., LTD.. All Rights Reserved.
rocky@tecgenpower.com
8615705934540
RockyLin35
+86-15705934540
+8615705934540
