URL: https://www.dgdieselgenerator.com/quality-42568692-silent-85kva-diesel-generator-with-integrated-fuel-tank-for-easy-maintenance
Accessed: 2026-10-29

Silent 85kVA Diesel Generator with Integrated-fuel-tank for Easy Maintenance
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
FUJIAN TECGEN POWER CO., LTD.
English
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
Silent Power Generators
Open Type Diesel Generators
Ricardo Diesel Generators
SDEC Generators
Weichai Diesel Generator
Yuchai Diesel Generator
Yangdong Genset
Chinese Diesel Generators
Other Generators
videos
Contact Us
Request A Quote
Cummins Diesel Generators Products
Home / Cummins Diesel Generators / Silent 85kVA Diesel Generator with Integrated-fuel-tank for Easy Maintenance
All Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
Silent Power Generators
Open Type Diesel Generators
Ricardo Diesel Generators
SDEC Generators
Weichai Diesel Generator
Yuchai Diesel Generator
Yangdong Genset
Chinese Diesel Generators
Other Generators
Charles S
The performance and reliability of Tecgen generator sets we purchased have been outstanding. They have seamlessly provided uninterrupted power supply during crucial times, ensuring the smooth operation of our business. Furthermore, your team's professionalism and dedication in assisting us throughout the purchasing process have been commendable.
Hannah Gordon
Dear Tecgen, I would like to express my gratitude for the excellent genset you have provided. Our order of the Yandgong Genset have exceeded our expectations. The performance and reliability of Genset have been outstanding, ensuring uninterrupted power supply for our business. We are looking forward to continuing our partnership with Tecgen Genset.
Contact Person :
Rocky
Phone Number :
+8615705934540
Whatsapp :
+8615705934540
Contact Now
Silent 85kVA Diesel Generator with Integrated-fuel-tank for Easy Maintenance
| Place of Origin | Fuzhou, China
| Brand Name | Tecgen
| Certification | CE/SONCAP/SASO
| Model Number | TG94CS
| Minimum Order Quantity | 1 unit
| Price | negotiation
| Packaging Details | Stretch film packaging
| Delivery Time | 15 Days
| Payment Terms | L/C, T/T, D/P, D/A
| Supply Ability | 200 Units Per Month
Get Best Price
Contact Now
Product Details
| Genset Type | Silent | Prime Output | 68kW / 85kVA
| Standby Output | 75kW / 94kVA | Noise Level | 72 DB(A) @ 7m
| Engine Brand | DCEC Cummins | Alternator | Tecgen (Copy Stamford)
| Controller | DEIF SGC-420 | Fuel Tank | Integrated-fuel-tank
Leave a Message
Send Message
Product Description
Silent 85kVA Diesel Generator with Integrated-fuel-tank for Easy Maintenance
Reliable Power Output: The 75kW Cummins Diesel Standby Generator provides a reliable power output of 75kW in standby mode and 68kW in prime mode. This ensures a consistent and uninterrupted power supply for various applications.
Flexible Payment Options: Tecgen Power offers two payment options for purchasing the generator. The first option is to pay 30% of the total amount as a deposit via T/T (Telegraphic Transfer) and the remaining 70% before shipment. The second option is to make 100% payment through an irrevocable L/C (Letter of Credit) at sight, providing flexibility to customers.
Dongfeng Cummins Engine: The generator is equipped with an engine manufactured by Dongfeng Cummins Engine Co., Ltd. Dongfeng Cummins is a reputable engine manufacturer known for producing high-quality and durable engines, ensuring optimal performance and reliability.
Warranty Coverage: The generator comes with a warranty period of 12 months or 1,000 running hours, subject to whichever comes first. This warranty provides assurance and support in case of any manufacturing defects or issues that may arise during the specified period, giving customers peace of mind.
Comprehensive Supply Scope: The generator package includes essential components such as the diesel engine, alternator, automatic start/stop control panel, dry-type air filter, fuel filter, oil filter, 12V D.C automatic battery charger, radiator suitable for up to 50 degrees Celsius ambient temperature, batteries, rack and cable, ripple flex exhaust pipe, flange and muffler, circuit breaker, base fuel tank, and a complete user's manual. This comprehensive supply scope ensures that customers have everything they need for installation and operation.
Strict Factory Testing: Every unit of the 75kW Cummins Diesel Standby Generator undergoes strict factory testing. This testing process guarantees the quality, performance, and reliability of the generator, ensuring that it meets the necessary standards and specifications.
Service and Parts Availability: Tecgen Power and their authorized distributors provide service and parts support for the 75kW Cummins Diesel Standby Generator. Customers can rely on their expertise and the availability of genuine parts for maintenance and repair needs.
85kVA CUMMINS GENSET TECHNICAL DATA:
| Technical Specification:
| Cummins 60kVA Generator Set Specification
| Genset Model | TG94C | TG94CS
| Open | Silent
| Frequency | 50Hz
| Voltage | 415/240V
| Phase | 3
| Rate Current | 118.3A
| Prime Power | 68kW / 85kVA
| Standby Power | 75kW / 94kVA
| Engine Model | DCEC 4BTA3.9-G13
| Alternator Model | TAL-A44-C
| Controller | DSE6020
| Fuel Tank Type | 8 Hours Integrated-fuel-tank
| ATS | 160A Built-in Auto Transfer Switch
| Weight & Dimensions
| Length (mm) | 2240 | 2700
| width (mm) | 900 | 1020
| Height (mm) | 1400 | 1530
| Weight (kgs) | 1120 | 1790
| Engine Specification
| Brand | Dongfeng Cummins Engine Co., Ltd
| Engine Model | 4BTA3.9-G13
| Prime/Standby power | 88kW / 100kW
| Injection | Indirect
| Aspiration | Turbocharged & Air-Water Intercooled
| No. of cylinders | 4
| Bore of Stroke (mm) | 102 x 120
| Displacement (L) | 3.9
| Cooling | water
| Compression Ratio | 17.5:1
| Engine Oil capacity (L) | 8.3
| Coolant Capacity ( In radiator) | 8.3
| Governor | Electric
| Air Filter | Dry Element
| Fuel consumption | at 50Hz
| 100% Load (L/h) | 18.6
| 75% Load (L/h) | 14
| 50% Load (L/h) | 9.3
| 25% Load (L/h) | 5
| Alternator Specification
| Brand | Leroy Somer
| Model | TAL-A44-C
| Rate Output | 68kW
| Pole | 4
| Winding Connections | Star
| Insulation Class | H
| Enclosure | IP23
| Altitude (m) | ≤1000
| Voltage Regulator | AVR
| Steady State Voltage Regulator | 1%
| Bearing | Single
| Controller System
| Brand | DEIF
| Model | SGC-420
| Functions | Control with AMF module
| Static with auto. battery charger
| Emergency stop push button
| ATS Connection, RS485 & CANbus & PLS & BTS Functions
| OPTIONAL EQUIPMENTS
| ATS Box, Switch Box, Remote Control, Daily Fuel Tank, Engine Heater, Water Heater, PMG Generator, Parallel Panel, Fuel-water separator, Silent & Trailer Type, Remote Monitor, 3000Hours Spare Parts
Tecgen Power Generator Feature:
Wide Output Range : Tecgen Power offers a comprehensive range of heavy-duty Cummins diesel generators, with an output range spanning from 20kVA to 1650kVA. This wide selection ensures that customers can find a generator that precisely matches their power requirements.
Customizable Components : Tecgen Power provides the flexibility to choose from different brands of engines, alternators, and controllers. This allows customers to tailor their generators with the specific components that best suit their preferences, performance needs, and project requirements.
High-Quality Alternators : The generators are coupled with renowned alternator brands such as Stamford, Marathon, or Chinese APT Power alternators. These trusted alternators ensure efficient and reliable power generation, meeting the highest industry standards.
Versatile Generator Types : Tecgen Power offers various generator types, including open type, silent type, super silent type, or mobile type generators. Customers can select the generator type that best suits their applications, noise requirements, and mobility needs.
Certifications and Standards : Tecgen Power generators are CE, ISO9001-2008, SONCAP, SASO, and SGS certified. These certifications signify compliance with international quality, safety, and environmental standards, assuring customers of the generators' reliability and adherence to industry benchmarks.
Convenient Starter System : The generators are equipped with a starter system featuring maintenance-free batteries. This ensures easy and hassle-free starting of the generator, eliminating the need for frequent battery maintenance.
User-Friendly Control Panel : The generators come with a control panel featuring a key start (power switch). This user-friendly interface allows for convenient operation and control of the generator, making it easy to start and manage the power supply.
Enhanced Noise Reduction : Tecgen Power generators are designed with 100% fire-resistant sound attenuating sponge, effectively reducing noise levels during operation. This feature ensures a quieter working environment and minimizes noise-related disturbances.
Overload Capability : The generators can handle a 10% overload for up to one hour within every 12 hours of operation. This overload capacity provides additional power when needed, accommodating peak demands without compromising performance or reliability.
Global Spare Parts Availability : Tecgen Power generators are supported by a wide availability of spare parts in the worldwide market, often at more affordable prices. This ensures that customers can easily access spare parts, reducing downtime and maintenance costs.
Comprehensive After-Sales Support : Tecgen Power boasts a perfect after-service network, providing customers with reliable support and assistance. This network ensures prompt service, maintenance, and troubleshooting, maximizing the longevity and performance of the generators.
Frequency Compatibility : The generators can operate at both 50Hz and 60Hz, making them suitable for various regional and international applications, irrespective of the power frequency requirements.
Reliable Circuit Breaker : The generators are equipped with Chint circuit breakers, known for their reliability and safety features. This ensures effective protection against electrical overloads and faults, safeguarding the generator and connected equipment.
Versatile Output Options : Tecgen Power generators offer three-phase output, meeting diverse requirements for residential, commercial, and industrial applications. This flexibility enables the generators to power a wide range of electrical devices and machinery.
Advanced Power Management : The generators can be integrated with an ATS (auto transfer switch) or AMF (auto mains failure) system, allowing for automatic switching between city power and generator power. Additionally, parallel running capability enables multiple generators to work together, providing increased power capacity if needed.
Extended Operation : The generators feature a working hours base fuel tank, ensuring prolonged operation without the need for frequent refueling. This enhances convenience and reduces interruptions in power supply.
Vibration Control : Tecgen Power generators are anti-vibration mounted, minimizing vibrations during operation. This feature improves stability and reduces noise, enhancing the overall user experience.
Noise Reduction : The generators are equipped with industrial silencers and flexible exhaust hoses, further reducing noise levels during operation. This ensures a quieter working environment and minimizes noise pollution.
Thorough Testing : Each unit undergoes a rigorous 0-110% load test before delivery. This testing ensures that the generator meets performance standards and is capable of handling various load conditions.
Warranty Coverage : Tecgen Power provides a warranty of 1000 hours or one year, whichever comes first. This warranty period offers assurance and support, providing customers with confidence in the reliability and longevity of the generators.
Tags:
Three Phase cummins standby diesel generators
Soundproof cummins diesel genset
Silent Cummins Diesel Generators
Recommended Products
50HZ Cummins Diesel Generators
Get Best Price
110KW Silent Cummins Generator Set
Get Best Price
VIDEO
208V Cummins Diesel Generators
Get Best Price
VIDEO
500kVA Cummins Silent Generator
Get Best Price
Water Cooled Cummins Diesel Generators 35kW 40kVA Gen Power Diesel Generator
Get Best Price
Heavy Duty 20kVA 22kVA Cummins Diesel Generator Set
Get Best Price
Stamford Cummins Diesel Generators 50HZ 380V 30kVA 24kW
Get Best Price
Soundproof Heavy Duty 100kW 125 Kva Cummins Generator
Get Best Price
FUJIAN TECGEN POWER CO., LTD.
+8615705934540
rocky@tecgenpower.com
About
Company Profile Factory Tour Quality Control Contact Us
News Cases Sitemap Privacy Policy
Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
All Categories
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2026 FUJIAN TECGEN POWER CO., LTD.. All Rights Reserved.
rocky@tecgenpower.com
8615705934540
RockyLin35
+86-15705934540
+8615705934540
