URL: https://www.dgdieselgenerator.com/sale-41312338-41kva-weatherproof-cummins-diesel-engine-generator-with-10-operation-hours-fuel-tank.html
Accessed: 2026-10-29

41kVA Weatherproof Cummins Diesel Engine Generator with 10 Operation Hours Fuel Tank
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
FUJIAN TECGEN POWER CO., LTD.
English
English
French
German
Italian
Russian
Spanish
Portuguese
Dutch
Greek
Japanese
Korean
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
Silent Power Generators
Open Type Diesel Generators
Ricardo Diesel Generators
SDEC Generators
Weichai Diesel Generator
Yuchai Diesel Generator
Yangdong Genset
Chinese Diesel Generators
Other Generators
videos
Contact Us
描述
Request A Quote
Cummins Diesel Generators Products
Home / Cummins Diesel Generators / 41kVA Weatherproof Cummins Diesel Engine Generator with 10 Operation Hours Fuel Tank
All Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
Silent Power Generators
Open Type Diesel Generators
Ricardo Diesel Generators
SDEC Generators
Weichai Diesel Generator
Yuchai Diesel Generator
Yangdong Genset
Chinese Diesel Generators
Other Generators
Charles S
The performance and reliability of Tecgen generator sets we purchased have been outstanding. They have seamlessly provided uninterrupted power supply during crucial times, ensuring the smooth operation of our business. Furthermore, your team's professionalism and dedication in assisting us throughout the purchasing process have been commendable.
Hannah Gordon
Dear Tecgen, I would like to express my gratitude for the excellent genset you have provided. Our order of the Yandgong Genset have exceeded our expectations. The performance and reliability of Genset have been outstanding, ensuring uninterrupted power supply for our business. We are looking forward to continuing our partnership with Tecgen Genset.
Contact Person :
Rocky
Phone Number :
+8615705934540
Whatsapp :
+8615705934540
Contact Now
41kVA Weatherproof Cummins Diesel Engine Generator with 10 Operation Hours Fuel Tank
| Place of Origin | China
| Brand Name | Tecgen Cummins Genset
| Certification | ISO / CE / SASO / CIQ
| Model Number | TG45CSD6
| Minimum Order Quantity | 1 SET
| Price | Negotiation
| Packaging Details | Plastic film package in container
| Delivery Time | 7 Working Days
| Payment Terms | T/T / L/C
| Supply Ability | 300 Units Per Month
Get Best Price
Contact Now
Contact me for free samples and coupons.
Whatsapp:0086 18588475571
Wechat: 0086 18588475571
Skype: sales10@aixton.com
If you have any concern, we provide 24-hour online help.
x
Product Details
| Options | Weatherproof Enclosures, Auto Transfer Switches, Etc. | Genset Type | Silent / Super Silent Type
| Prime Genset Output | 41kVA | Engine Brand | Cummins
| Colors | RAL Standard Colors Or Customed | Warranty | Up To 2 Years Or 2000 Hours
| Voltage | 2208 / 120V | Fuel Tank Capacity | Up To 10 Operation Hours
Leave a Message
Send Message
Product Description
41kVA Weatherproof Cummins Diesel Engine Generator with 10 Operation Hours Fuel Tank
Product Description:
Cummins Diesel Generators are built with an advanced and reliable Cummins marine diesel engine, providing prime genset output of up to 1650kVA. Our generators are designed to deliver excellent performance and are available in 60Hz frequency with a variety of colors, including RAL standard colors and custom colors. Cummins also offers a warranty of up to 2 years or 2000 hours, ensuring that customers enjoy peace of mind when investing in our generators. Our Cummins diesel generator parts are manufactured with the highest quality standards, providing customers with the assurance that their Cummins marine diesel engines will last for years to come.
Features:
Product Name: Cummins Diesel Generators
Frequency: 60Hz
Genset Type: Silent / Super Silent Type
Options: Weatherproof Enclosures, Auto Transfer Switches, Etc.
Prime Genset Output: 41kVA
Engine Brand: Cummins
Keywords: Diesel Power Generator Set, Cummins Diesel Engine Parts, Cummins Diesel Engine Parts
Technical Parameters:
| Technical Specification:
| 41kVA Power Generator Set Specification
| Genset Model | TG45CD6 | TG45CSD6
| Open | Silent
| Frequency | 60Hz
| Rate Speed | 1800RPM
| Voltage | 208/120V
| Phase | 3 Phase, 4 or 12 Wires
| Rate Current | 113.8A
| Prime Power | 33kW / 41kVA
| Standby Power | 36kW / 45kVA
| Engine Model | Cummins 4BT3.9G2
| Alternator Model | Stamford S1L2-K1
| Controller | DSE6020
| Weight & Dimensions
| Length (mm) | 1750 | 2300
| width (mm) | 840 | 980
| Height (mm) | 1360 | 1460
| Weight (kgs) | 870 | 1230
| Engine Specification
| Brand | DCEC Cummins
| Engine Model | 4BT3.9G2
| Prime/Standby power | 40kW / 44kW
| Injection | Indirect
| Aspiration | Turbocharged
| No. of cylinders | 4
| Speed | 1800RPM
| Bore of Stroke (mm) | 102 x 120
| Displacement (L) | 3.9
| Cooling | Water Cooled
| Compression Ratio | 18:1
| Engine Oil capacity (L) | 7.2
| Coolant Capacity ( In radiator) | 7.2
| Governor | Electric
| Air Filter | Dry Element
| Fuel consumption | @ 60Hz
| 100% Load (L/h) | 9.3
| 75% Load (L/h) | 7.3
| 50% Load (L/h) | 5.3
| 25% Load (L/h) | 3.4
| Alternator Specification
| Brand | Cummins Generator Technologies
| Model | S1L2-K1
| Rate Output | 45kVA
| Speed | 1800RPM
| Pole | 4
| Winding Connections | Star
| Insulation Class | H
| Enclosure | IP23
| Altitude (m) | ≤1000
| Voltage Regulator | AVR
| Steady State Voltage Regulator | 1%
| Bearing | Single
| Controller System
| Brand | Deepsea
| Model | DSE6020
| Functions | Control with AMF module
| Static with auto. battery charger
| Emergency stop push button
| ATS Connection
| OPTIONAL EQUIPMENTS
| ATS Box, Switch Box, Remote Control, Daily Fuel Tank, Engine Heater, Water Heater, PMG Generator, Parallel Panel, Fuel-water separator, Trailer Type, 3000Hours Spare Parts
Applications:
Tecgen Cummins Genset, model TG45CSD6 , is a diesel power generator set for providing reliable power in various applications. It is certified by ISO / CE / SASO / CIQ and requires a minimum order quantity of 1 SET. The price is negotiable and the packaging is plastic film package in container. The delivery time is 7 working days and the payment terms are T/T / L/C. Tecgen Cummins Genset has a supply ability of 300 units per month and offers weatherproof enclosures, auto transfer switches, etc. for more options. Frequency is 60Hz and the voltage is 220/380V, 230/400V, 240/415V. It has a warranty of up to 2 years or 2000 hours.
Tecgen Cummins Genset is suitable for various applications, such as residential, commercial, and industrial. It is powered by Cummins diesel engine parts, which are reliable and economical. It is also equipped with Cummins diesel generator parts, such as alternator, controller, and fuel tank, for reliable performance. With its compact design, it is easy to install and maintain. Tecgen Cummins Genset is the perfect choice for reliable power in any application.
Support and Services:
Cummins Diesel Generators provides technical support and service to its customers. The company offers a variety of services, including installation, maintenance, and repairs. Customers can also access resources online, such as product manuals, technical support documents, and troubleshooting guides. Cummins Diesel Generators also offers remote technical support, so customers can get assistance from professionals quickly and easily. Finally, the company provides a comprehensive customer service program, which includes regular maintenance and scheduled checkups.
Packing and Shipping:
Cummins Diesel Generators are shipped in a crate made of wood, steel, or other durable materials. The generator itself is securely fastened to the crate by straps, chains, and other restraints. The generator is also covered with a protective layer of foam to protect it during transport. The crate is then sealed with tape or other packing material to ensure that it stays closed during shipping. Depending on the size and weight of the generator, additional packaging material may be required to protect it from damage.
The generator is then loaded onto a truck or other shipping vehicle for delivery. The driver of the truck will be responsible for ensuring that the generator is delivered to the correct address in a timely manner. The driver will also be responsible for ensuring that all safety regulations are followed during the loading and unloading of the generator.
FAQ:
Q: What is the brand name of the Cummins Diesel Generators?
A: The brand name of the Cummins Diesel Generators is Tecgen Cummins Genset.
Q: What is the model number of the Cummins Diesel Generators?
A: The model number of the Cummins Diesel Generators is TGC.
Q: Where is the Cummins Diesel Generators made?
A: The Cummins Diesel Generators is made in China.
Q: What certifications does the Cummins Diesel Generators have?
A: The Cummins Diesel Generators has ISO/CE/SASO/CIQ certifications.
Q: What is the minimum order quantity for the Cummins Diesel Generators?
A: The minimum order quantity for the Cummins Diesel Generators is 1 SET.
Tags:
Three Phase cummins standby diesel generators
Soundproof cummins diesel genset
Silent Cummins Diesel Generators
Recommended Products
50HZ Cummins Diesel Generators
Get Best Price
110KW Silent Cummins Generator Set
Get Best Price
Silent 85kVA Diesel Generator with Integrated-fuel-tank for Easy Maintenance
Get Best Price
VIDEO
208V Cummins Diesel Generators
Get Best Price
VIDEO
500kVA Cummins Silent Generator
Get Best Price
Water Cooled Cummins Diesel Generators 35kW 40kVA Gen Power Diesel Generator
Get Best Price
Heavy Duty 20kVA 22kVA Cummins Diesel Generator Set
Get Best Price
Stamford Cummins Diesel Generators 50HZ 380V 30kVA 24kW
Get Best Price
FUJIAN TECGEN POWER CO., LTD.
+8615705934540
rocky@tecgenpower.com
About
Company Profile Factory Tour Quality Control Contact Us
News Cases Sitemap Privacy Policy
Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
All Categories
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2025 FUJIAN TECGEN POWER CO., LTD.. All Rights Reserved.
rocky@tecgenpower.com
8615705934540
RockyLin35
+86-15705934540
+8615705934540
